  0.997082072,                            !- Value 5287
  0.997082072,                            !- Value 5288
  1,                                      !- Value 5289
  0.943778815,                            !- Value 5290
  0.943778815,                            !- Value 5291
  0.943778815,                            !- Value 5292
  0.943778815,                            !- Value 5293
  0.943778815,                            !- Value 5294
  0.943778815,                            !- Value 5295
  0.943778815,                            !- Value 5296
  0.943778815,                            !- Value 5297
  0.943778815,                            !- Value 5298
  0.943778815,                            !- Value 5299
  0.255250845,                            !- Value 5300
  0.255250845,                            !- Value 5301
  0.255250845,                            !- Value 5302
  0.234538311,                            !- Value 5303
  0.234538311,                            !- Value 5304
  0.234538311,                            !- Value 5305
  0.234538311,                            !- Value 5306
  0.186033059,                            !- Value 5307
  0.186033059,                            !- Value 5308
  0.722935394,                            !- Value 5309
  1,                                      !- Value 5310
  1,                                      !- Value 5311
  0.997082072,                            !- Value 5312
  1,                                      !- Value 5313
  0.943778815,                            !- Value 5314
  0.943778815,                            !- Value 5315
  0.943778815,                            !- Value 5316
  0.943778815,                            !- Value 5317
  0.943778815,                            !- Value 5318
  0.943778815,                            !- Value 5319
  0.943778815,                            !- Value 5320
  0.943778815,                            !- Value 5321
  0.943778815,                            !- Value 5322
  0.943778815,                            !- Value 5323
  0.255250845,                            !- Value 5324
  0.262267668,                            !- Value 5325
  0.262267668,                            !- Value 5326
  0.234538311,                            !- Value 5327
  0.234538311,                            !- Value 5328
  0.234538311,                            !- Value 5329
  0.234538311,                            !- Value 5330
  0.186033059,                            !- Value 5331
  0.186033059,                            !- Value 5332
  0.722935394,                            !- Value 5333
  1,                                      !- Value 5334
  1,                                      !- Value 5335
  0.997082072,                            !- Value 5336
  1,                                      !- Value 5337
  0.943778815,                            !- Value 5338
  0.943778815,                            !- Value 5339
  0.943778815,                            !- Value 5340
  0.943778815,                            !- Value 5341
  0.943778815,                            !- Value 5342
  0.943778815,                            !- Value 5343
  0.943778815,                            !- Value 5344
  0.943778815,                            !- Value 5345
  0.943778815,                            !- Value 5346
  0.943778815,                            !- Value 5347
  0.255250845,                            !- Value 5348
  0.255250845,                            !- Value 5349
  0.262267668,                            !- Value 5350
  0.234538311,                            !- Value 5351
  0.234538311,                            !- Value 5352
  0.234538311,                            !- Value 5353
  0.234538311,                            !- Value 5354
  0.186033059,                            !- Value 5355
  0.186033059,                            !- Value 5356
  0.844621612,                            !- Value 5357
  1,                                      !- Value 5358
  0.997082072,                            !- Value 5359
  0.997082072,                            !- Value 5360
  1,                                      !- Value 5361
  1,                                      !- Value 5362
  0.997082072,                            !- Value 5363
  0.997082072,                            !- Value 5364
  0.997082072,                            !- Value 5365
  0.997082072,                            !- Value 5366
  0.997082072,                            !- Value 5367
  0.997082072,                            !- Value 5368
  1,                                      !- Value 5369
  0.997082072,                            !- Value 5370
  0.997082072,                            !- Value 5371
  0.222699354,                            !- Value 5372
  0.255250845,                            !- Value 5373
  0.255250845,                            !- Value 5374
  0.234538311,                            !- Value 5375
  0.234538311,                            !- Value 5376
  0.234538311,                            !- Value 5377
  0.234538311,                            !- Value 5378
  0.234538311,                            !- Value 5379
  0.234538311,                            !- Value 5380
  0.844621612,                            !- Value 5381
  1,                                      !- Value 5382
  1,                                      !- Value 5383
  0.997082072,                            !- Value 5384
  0.997082072,                            !- Value 5385
  0.997082072,                            !- Value 5386
  0.997082072,                            !- Value 5387
  0.997082072,                            !- Value 5388
  0.997082072,                            !- Value 5389
  1,                                      !- Value 5390
  0.997082072,                            !- Value 5391
  0.997082072,                            !- Value 5392
  0.997082072,                            !- Value 5393
  0.997082072,                            !- Value 5394
  0.997082072,                            !- Value 5395
  0.222699354,                            !- Value 5396
  0.262267668,                            !- Value 5397
  0.255250845,                            !- Value 5398
  0.234538311,                            !- Value 5399
  0.234538311,                            !- Value 5400
  0.234538311,                            !- Value 5401
  0.234538311,                            !- Value 5402
  0.234538311,                            !- Value 5403
  0.186033059,                            !- Value 5404
  0.844621612,                            !- Value 5405
  1,                                      !- Value 5406
  0.997082072,                            !- Value 5407
  0.997082072,                            !- Value 5408
  1,                                      !- Value 5409
  0.943778815,                            !- Value 5410
  0.943778815,                            !- Value 5411
  0.943778815,                            !- Value 5412
  0.943778815,                            !- Value 5413
  0.943778815,                            !- Value 5414
  0.943778815,                            !- Value 5415
  0.943778815,                            !- Value 5416
  0.943778815,                            !- Value 5417
  0.943778815,                            !- Value 5418
  0.943778815,                            !- Value 5419
  0.255250845,                            !- Value 5420
  0.255250845,                            !- Value 5421
  0.255250845,                            !- Value 5422
  0.234538311,                            !- Value 5423
  0.234538311,                            !- Value 5424
  0.234538311,                            !- Value 5425
  0.234538311,                            !- Value 5426
  0.186033059,                            !- Value 5427
  0.234538311,                            !- Value 5428
  0.844621612,                            !- Value 5429
  1,                                      !- Value 5430
  0.997082072,                            !- Value 5431
  0.997082072,                            !- Value 5432
  1,                                      !- Value 5433
  0.943778815,                            !- Value 5434
  0.943778815,                            !- Value 5435
  0.943778815,                            !- Value 5436
  0.943778815,                            !- Value 5437
  0.943778815,                            !- Value 5438
  0.943778815,                            !- Value 5439
  0.943778815,                            !- Value 5440
  0.943778815,                            !- Value 5441
  0.943778815,                            !- Value 5442
  0.943778815,                            !- Value 5443
  0.255250845,                            !- Value 5444
  0.255250845,                            !- Value 5445
  0.255250845,                            !- Value 5446
  0.234538311,                            !- Value 5447
  0.234538311,                            !- Value 5448
  0.234538311,                            !- Value 5449
  0.234538311,                            !- Value 5450
  0.186033059,                            !- Value 5451
  0.234538311,                            !- Value 5452
  0.234538311,                            !- Value 5453
  1,                                      !- Value 5454
  0.997082072,                            !- Value 5455
  0.997082072,                            !- Value 5456
  1,                                      !- Value 5457
  0.943778815,                            !- Value 5458
  0.943778815,                            !- Value 5459
  0.943778815,                            !- Value 5460
  0.943778815,                            !- Value 5461
  0.943778815,                            !- Value 5462
  0.943778815,                            !- Value 5463
  0.943778815,                            !- Value 5464
  0.943778815,                            !- Value 5465
  0.943778815,                            !- Value 5466
  0.943778815,                            !- Value 5467
  0.255250845,                            !- Value 5468
  0.255250845,                            !- Value 5469
  0.255250845,                            !- Value 5470
  0.234538311,                            !- Value 5471
  0.234538311,                            !- Value 5472
  0.234538311,                            !- Value 5473
  0.234538311,                            !- Value 5474
  0.186033059,                            !- Value 5475
  0.234538311,                            !- Value 5476
  0.234538311,                            !- Value 5477
  1,                                      !- Value 5478
  0.997082072,                            !- Value 5479
  0.997082072,                            !- Value 5480
  1,                                      !- Value 5481
  0.943778815,                            !- Value 5482
  0.943778815,                            !- Value 5483
  0.943778815,                            !- Value 5484
  0.943778815,                            !- Value 5485
  0.943778815,                            !- Value 5486
  0.943778815,                            !- Value 5487
  0.943778815,                            !- Value 5488
  0.943778815,                            !- Value 5489
  0.943778815,                            !- Value 5490
  0.943778815,                            !- Value 5491
  0.255250845,                            !- Value 5492
  0.255250845,                            !- Value 5493
  0.255250845,                            !- Value 5494
  0.234538311,                            !- Value 5495
  0.234538311,                            !- Value 5496
  0.234538311,                            !- Value 5497
  0.234538311,                            !- Value 5498
  0.186033059,                            !- Value 5499
  0.186033059,                            !- Value 5500
  0.186033059,                            !- Value 5501
  1,                                      !- Value 5502
  1,                                      !- Value 5503
  0.997082072,                            !- Value 5504
  1,                                      !- Value 5505
  0.943778815,                            !- Value 5506
  0.943778815,                            !- Value 5507
  0.943778815,                            !- Value 5508
  0.943778815,                            !- Value 5509
  0.943778815,                            !- Value 5510
  0.943778815,                            !- Value 5511
  0.943778815,                            !- Value 5512
  0.943778815,                            !- Value 5513
  0.943778815,                            !- Value 5514
  0.943778815,                            !- Value 5515
  0.255250845,                            !- Value 5516
  0.255250845,                            !- Value 5517
  0.262267668,                            !- Value 5518
  0.234538311,                            !- Value 5519
  0.234538311,                            !- Value 5520
  0.234538311,                            !- Value 5521
  0.234538311,                            !- Value 5522
  0.186033059,                            !- Value 5523
  0.186033059,                            !- Value 5524
  0.234538311,                            !- Value 5525
  1,                                      !- Value 5526
  0.997082072,                            !- Value 5527
  0.997082072,                            !- Value 5528
  1,                                      !- Value 5529
  1,                                      !- Value 5530
  0.997082072,                            !- Value 5531
  0.997082072,                            !- Value 5532
  0.997082072,                            !- Value 5533
  0.997082072,                            !- Value 5534
  0.997082072,                            !- Value 5535
  0.997082072,                            !- Value 5536
  1,                                      !- Value 5537
  0.997082072,                            !- Value 5538
  0.997082072,                            !- Value 5539
  0.222699354,                            !- Value 5540
  0.255250845,                            !- Value 5541
  0.255250845,                            !- Value 5542
  0.234538311,                            !- Value 5543
  0.234538311,                            !- Value 5544
  0.234538311,                            !- Value 5545
  0.234538311,                            !- Value 5546
  0.234538311,                            !- Value 5547
  0.234538311,                            !- Value 5548
  0.234538311,                            !- Value 5549
  1,                                      !- Value 5550
  1,                                      !- Value 5551
  0.997082072,                            !- Value 5552
  0.997082072,                            !- Value 5553
  0.997082072,                            !- Value 5554
  0.997082072,                            !- Value 5555
  0.997082072,                            !- Value 5556
  0.997082072,                            !- Value 5557
  1,                                      !- Value 5558
  0.997082072,                            !- Value 5559
  0.997082072,                            !- Value 5560
  0.997082072,                            !- Value 5561
  0.997082072,                            !- Value 5562
  0.997082072,                            !- Value 5563
  0.222699354,                            !- Value 5564
  0.262267668,                            !- Value 5565
  0.255250845,                            !- Value 5566
  0.234538311,                            !- Value 5567
  0.234538311,                            !- Value 5568
  0.234538311,                            !- Value 5569
  0.234538311,                            !- Value 5570
  0.234538311,                            !- Value 5571
  0.186033059,                            !- Value 5572
  0.234538311,                            !- Value 5573
  1,                                      !- Value 5574
  1,                                      !- Value 5575
  0.997082072,                            !- Value 5576
  1,                                      !- Value 5577
  0.943778815,                            !- Value 5578
  0.943778815,                            !- Value 5579
  0.943778815,                            !- Value 5580
  1,                                      !- Value 5581
  0.943778815,                            !- Value 5582
  0.943778815,                            !- Value 5583
  0.943778815,                            !- Value 5584
  0.943778815,                            !- Value 5585
  0.943778815,                            !- Value 5586
  0.943778815,                            !- Value 5587
  0.255250845,                            !- Value 5588
  0.255250845,                            !- Value 5589
  0.262267668,                            !- Value 5590
  0.234538311,                            !- Value 5591
  0.234538311,                            !- Value 5592
  0.234538311,                            !- Value 5593
  0.234538311,                            !- Value 5594
  0.186033059,                            !- Value 5595
  0.186033059,                            !- Value 5596
  0.234538311,                            !- Value 5597
  1,                                      !- Value 5598
  1,                                      !- Value 5599
  0.997082072,                            !- Value 5600
  1,                                      !- Value 5601
  0.943778815,                            !- Value 5602
  0.943778815,                            !- Value 5603
  0.943778815,                            !- Value 5604
  0.943778815,                            !- Value 5605
  0.943778815,                            !- Value 5606
  0.943778815,                            !- Value 5607
  0.943778815,                            !- Value 5608
  0.943778815,                            !- Value 5609
  0.943778815,                            !- Value 5610
  0.943778815,                            !- Value 5611
  0.255250845,                            !- Value 5612
  0.255250845,                            !- Value 5613
  0.262267668,                            !- Value 5614
  0.234538311,                            !- Value 5615
  0.234538311,                            !- Value 5616
  0.234538311,                            !- Value 5617
  0.234538311,                            !- Value 5618
  0.186033059,                            !- Value 5619
  0.186033059,                            !- Value 5620
  0.234538311,                            !- Value 5621
  1,                                      !- Value 5622
  0.997082072,                            !- Value 5623
  0.997082072,                            !- Value 5624
  1,                                      !- Value 5625
  0.943778815,                            !- Value 5626
  0.943778815,                            !- Value 5627
  0.943778815,                            !- Value 5628
  0.943778815,                            !- Value 5629
  0.943778815,                            !- Value 5630
  0.943778815,                            !- Value 5631
  0.943778815,                            !- Value 5632
  0.943778815,                            !- Value 5633
  0.943778815,                            !- Value 5634
  0.943778815,                            !- Value 5635
  0.255250845,                            !- Value 5636
  0.255250845,                            !- Value 5637
  0.262267668,                            !- Value 5638
  0.234538311,                            !- Value 5639
  0.234538311,                            !- Value 5640
  0.234538311,                            !- Value 5641
  0.234538311,                            !- Value 5642
  0.186033059,                            !- Value 5643
  0.186033059,                            !- Value 5644
  0.186033059,                            !- Value 5645
  1,                                      !- Value 5646
  0.997082072,                            !- Value 5647
  0.997082072,                            !- Value 5648
  1,                                      !- Value 5649
  0.943778815,                            !- Value 5650
  0.943778815,                            !- Value 5651
  0.943778815,                            !- Value 5652
  0.943778815,                            !- Value 5653
  0.943778815,                            !- Value 5654
  0.943778815,                            !- Value 5655
  0.943778815,                            !- Value 5656
  0.943778815,                            !- Value 5657
  0.943778815,                            !- Value 5658
  1,                                      !- Value 5659
  0.255250845,                            !- Value 5660
  0.255250845,                            !- Value 5661
  0.262267668,                            !- Value 5662
  0.234538311,                            !- Value 5663
  0.234538311,                            !- Value 5664
  0.234538311,                            !- Value 5665
  0.234538311,                            !- Value 5666
  0.186033059,                            !- Value 5667
  0.186033059,                            !- Value 5668
  0.186033059,                            !- Value 5669
  1,                                      !- Value 5670
  1,                                      !- Value 5671
  0.997082072,                            !- Value 5672
  1,                                      !- Value 5673
  0.943778815,                            !- Value 5674
  0.943778815,                            !- Value 5675
  0.943778815,                            !- Value 5676
  0.943778815,                            !- Value 5677
  0.943778815,                            !- Value 5678
  0.943778815,                            !- Value 5679
  0.943778815,                            !- Value 5680
  0.943778815,                            !- Value 5681
  0.943778815,                            !- Value 5682
  0.943778815,                            !- Value 5683
  0.255250845,                            !- Value 5684
  0.255250845,                            !- Value 5685
  0.262267668,                            !- Value 5686
  0.234538311,                            !- Value 5687
  0.234538311,                            !- Value 5688
  0.234538311,                            !- Value 5689
  0.234538311,                            !- Value 5690
  0.186033059,                            !- Value 5691
  0.186033059,                            !- Value 5692
  0.186033059,                            !- Value 5693
  1,                                      !- Value 5694
  0.997082072,                            !- Value 5695
  0.997082072,                            !- Value 5696
  1,                                      !- Value 5697
  1,                                      !- Value 5698
  0.997082072,                            !- Value 5699
  0.997082072,                            !- Value 5700
  0.997082072,                            !- Value 5701
  0.997082072,                            !- Value 5702
  0.997082072,                            !- Value 5703
  0.997082072,                            !- Value 5704
  1,                                      !- Value 5705
  0.997082072,                            !- Value 5706
  0.997082072,                            !- Value 5707
  0.222699354,                            !- Value 5708
  0.255250845,                            !- Value 5709
  0.255250845,                            !- Value 5710
  0.234538311,                            !- Value 5711
  0.234538311,                            !- Value 5712
  0.234538311,                            !- Value 5713
  0.234538311,                            !- Value 5714
  0.234538311,                            !- Value 5715
  0.186033059,                            !- Value 5716
  0.234538311,                            !- Value 5717
  1,                                      !- Value 5718
  1,                                      !- Value 5719
  0.997082072,                            !- Value 5720
  0.997082072,                            !- Value 5721
  0.997082072,                            !- Value 5722
  0.997082072,                            !- Value 5723
  0.997082072,                            !- Value 5724
  0.997082072,                            !- Value 5725
  1,                                      !- Value 5726
  0.997082072,                            !- Value 5727
  0.997082072,                            !- Value 5728
  0.997082072,                            !- Value 5729
  0.997082072,                            !- Value 5730
  0.997082072,                            !- Value 5731
  0.222699354,                            !- Value 5732
  0.262267668,                            !- Value 5733
  0.255250845,                            !- Value 5734
  0.234538311,                            !- Value 5735
  0.234538311,                            !- Value 5736
  0.234538311,                            !- Value 5737
  0.234538311,                            !- Value 5738
  0.234538311,                            !- Value 5739
  0.186033059,                            !- Value 5740
  0.234538311,                            !- Value 5741
  1,                                      !- Value 5742
  0.997082072,                            !- Value 5743
  0.997082072,                            !- Value 5744
  1,                                      !- Value 5745
  1,                                      !- Value 5746
  0.943778815,                            !- Value 5747
  0.943778815,                            !- Value 5748
  0.943778815,                            !- Value 5749
  0.943778815,                            !- Value 5750
  0.943778815,                            !- Value 5751
  0.943778815,                            !- Value 5752
  0.943778815,                            !- Value 5753
  0.943778815,                            !- Value 5754
  0.943778815,                            !- Value 5755
  0.255250845,                            !- Value 5756
  0.255250845,                            !- Value 5757
  0.255250845,                            !- Value 5758
  0.234538311,                            !- Value 5759
  0.234538311,                            !- Value 5760
  0.234538311,                            !- Value 5761
  0.234538311,                            !- Value 5762
  0.186033059,                            !- Value 5763
  0.186033059,                            !- Value 5764
  0.186033059,                            !- Value 5765
  1,                                      !- Value 5766
  0.997082072,                            !- Value 5767
  0.997082072,                            !- Value 5768
  1,                                      !- Value 5769
  0.943778815,                            !- Value 5770
  0.943778815,                            !- Value 5771
  0.943778815,                            !- Value 5772
  0.943778815,                            !- Value 5773
  0.943778815,                            !- Value 5774
  0.943778815,                            !- Value 5775
  0.943778815,                            !- Value 5776
  0.943778815,                            !- Value 5777
  0.943778815,                            !- Value 5778
  0.943778815,                            !- Value 5779
  0.255250845,                            !- Value 5780
  0.255250845,                            !- Value 5781
  0.262267668,                            !- Value 5782
  0.234538311,                            !- Value 5783
  0.234538311,                            !- Value 5784
  0.234538311,                            !- Value 5785
  0.234538311,                            !- Value 5786
  0.186033059,                            !- Value 5787
  0.186033059,                            !- Value 5788
  0.186033059,                            !- Value 5789
  1,                                      !- Value 5790
  1,                                      !- Value 5791
  0.997082072,                            !- Value 5792
  1,                                      !- Value 5793
  0.943778815,                            !- Value 5794
  0.943778815,                            !- Value 5795
  0.943778815,                            !- Value 5796
  0.943778815,                            !- Value 5797
  0.943778815,                            !- Value 5798
  0.943778815,                            !- Value 5799
  0.943778815,                            !- Value 5800
  0.943778815,                            !- Value 5801
  0.943778815,                            !- Value 5802
  0.943778815,                            !- Value 5803
  0.255250845,                            !- Value 5804
  0.255250845,                            !- Value 5805
  0.262267668,                            !- Value 5806
  0.234538311,                            !- Value 5807
  0.234538311,                            !- Value 5808
  0.234538311,                            !- Value 5809
  0.234538311,                            !- Value 5810
  0.186033059,                            !- Value 5811
  0.186033059,                            !- Value 5812
  0.186033059,                            !- Value 5813
  1,                                      !- Value 5814
  0.997082072,                            !- Value 5815
  0.997082072,                            !- Value 5816
  1,                                      !- Value 5817
  0.943778815,                            !- Value 5818
  0.943778815,                            !- Value 5819
  0.943778815,                            !- Value 5820
  0.943778815,                            !- Value 5821
  0.943778815,                            !- Value 5822
  0.943778815,                            !- Value 5823
  0.943778815,                            !- Value 5824
  0.943778815,                            !- Value 5825
  0.943778815,                            !- Value 5826
  0.943778815,                            !- Value 5827
  0.255250845,                            !- Value 5828
  0.255250845,                            !- Value 5829
  0.262267668,                            !- Value 5830
  0.234538311,                            !- Value 5831
  0.234538311,                            !- Value 5832
  0.234538311,                            !- Value 5833
  0.234538311,                            !- Value 5834
  0.186033059,                            !- Value 5835
  0.186033059,                            !- Value 5836
  0.186033059,                            !- Value 5837
  1,                                      !- Value 5838
  1,                                      !- Value 5839
  0.997082072,                            !- Value 5840
  1,                                      !- Value 5841
  0.943778815,                            !- Value 5842
  0.943778815,                            !- Value 5843
  0.943778815,                            !- Value 5844
  0.943778815,                            !- Value 5845
  0.943778815,                            !- Value 5846
  0.943778815,                            !- Value 5847
  0.943778815,                            !- Value 5848
  0.943778815,                            !- Value 5849
  0.943778815,                            !- Value 5850
  0.943778815,                            !- Value 5851
  0.255250845,                            !- Value 5852
  0.255250845,                            !- Value 5853
  0.262267668,                            !- Value 5854
  0.234538311,                            !- Value 5855
  0.234538311,                            !- Value 5856
  0.234538311,                            !- Value 5857
  0.234538311,                            !- Value 5858
  0.186033059,                            !- Value 5859
  0.186033059,                            !- Value 5860
  0.234538311,                            !- Value 5861
  1,                                      !- Value 5862
  0.997082072,                            !- Value 5863
  0.997082072,                            !- Value 5864
  1,                                      !- Value 5865
  1,                                      !- Value 5866
  0.997082072,                            !- Value 5867
  0.997082072,                            !- Value 5868
  0.997082072,                            !- Value 5869
  0.997082072,                            !- Value 5870
  0.997082072,                            !- Value 5871
  0.997082072,                            !- Value 5872
  1,                                      !- Value 5873
  0.997082072,                            !- Value 5874
  0.997082072,                            !- Value 5875
  0.222699354,                            !- Value 5876
  0.255250845,                            !- Value 5877
  0.255250845,                            !- Value 5878
  0.234538311,                            !- Value 5879
  0.234538311,                            !- Value 5880
  0.234538311,                            !- Value 5881
  0.234538311,                            !- Value 5882
  0.234538311,                            !- Value 5883
  0.234538311,                            !- Value 5884
  0.234538311,                            !- Value 5885
  1,                                      !- Value 5886
  1,                                      !- Value 5887
  0.997082072,                            !- Value 5888
  0.997082072,                            !- Value 5889
  0.997082072,                            !- Value 5890
  0.997082072,                            !- Value 5891
  0.997082072,                            !- Value 5892
  0.997082072,                            !- Value 5893
  1,                                      !- Value 5894
  0.997082072,                            !- Value 5895
  0.997082072,                            !- Value 5896
  0.997082072,                            !- Value 5897
  0.997082072,                            !- Value 5898
  0.997082072,                            !- Value 5899
  0.222699354,                            !- Value 5900
  0.262267668,                            !- Value 5901
  0.255250845,                            !- Value 5902
  0.234538311,                            !- Value 5903
  0.234538311,                            !- Value 5904
  0.234538311,                            !- Value 5905
  0.234538311,                            !- Value 5906
  0.234538311,                            !- Value 5907
  0.186033059,                            !- Value 5908
  0.234538311,                            !- Value 5909
  1,                                      !- Value 5910
  1,                                      !- Value 5911
  0.997082072,                            !- Value 5912
  1,                                      !- Value 5913
  0.943778815,                            !- Value 5914
  0.943778815,                            !- Value 5915
  0.943778815,                            !- Value 5916
  0.943778815,                            !- Value 5917
  0.943778815,                            !- Value 5918
  0.943778815,                            !- Value 5919
  0.943778815,                            !- Value 5920
  0.943778815,                            !- Value 5921
  0.943778815,                            !- Value 5922
  0.943778815,                            !- Value 5923
  0.255250845,                            !- Value 5924
  0.255250845,                            !- Value 5925
  0.262267668,                            !- Value 5926
  0.234538311,                            !- Value 5927
  0.234538311,                            !- Value 5928
  0.234538311,                            !- Value 5929
  0.234538311,                            !- Value 5930
  0.186033059,                            !- Value 5931
  0.186033059,                            !- Value 5932
  0.234538311,                            !- Value 5933
  1,                                      !- Value 5934
  1,                                      !- Value 5935
  0.997082072,                            !- Value 5936
  1,                                      !- Value 5937
  0.943778815,                            !- Value 5938
  0.943778815,                            !- Value 5939
  0.943778815,                            !- Value 5940
  0.943778815,                            !- Value 5941
  0.943778815,                            !- Value 5942
  0.943778815,                            !- Value 5943
  0.943778815,                            !- Value 5944
  0.943778815,                            !- Value 5945
  0.943778815,                            !- Value 5946
  0.943778815,                            !- Value 5947
  0.255250845,                            !- Value 5948
  0.255250845,                            !- Value 5949
  0.262267668,                            !- Value 5950
  0.234538311,                            !- Value 5951
  0.234538311,                            !- Value 5952
  0.234538311,                            !- Value 5953
  0.234538311,                            !- Value 5954
  0.186033059,                            !- Value 5955
  0.234538311,                            !- Value 5956
  0.234538311,                            !- Value 5957
  1,                                      !- Value 5958
  0.997082072,                            !- Value 5959
  0.997082072,                            !- Value 5960
  1,                                      !- Value 5961
  0.943778815,                            !- Value 5962
  0.943778815,                            !- Value 5963
  0.943778815,                            !- Value 5964
  0.943778815,                            !- Value 5965
  0.943778815,                            !- Value 5966
  0.943778815,                            !- Value 5967
  0.943778815,                            !- Value 5968
  0.943778815,                            !- Value 5969
  0.943778815,                            !- Value 5970
  0.262267668,                            !- Value 5971
  0.255250845,                            !- Value 5972
  0.255250845,                            !- Value 5973
  0.255250845,                            !- Value 5974
  0.234538311,                            !- Value 5975
  0.234538311,                            !- Value 5976
  0.234538311,                            !- Value 5977
  0.234538311,                            !- Value 5978
  0.186033059,                            !- Value 5979
  0.186033059,                            !- Value 5980
  0.186033059,                            !- Value 5981
  1,                                      !- Value 5982
  1,                                      !- Value 5983
  0.997082072,                            !- Value 5984
  1,                                      !- Value 5985
  0.943778815,                            !- Value 5986
  0.943778815,                            !- Value 5987
  0.943778815,                            !- Value 5988
  0.943778815,                            !- Value 5989
  0.943778815,                            !- Value 5990
  0.943778815,                            !- Value 5991
  0.943778815,                            !- Value 5992
  0.943778815,                            !- Value 5993
  0.943778815,                            !- Value 5994
  0.943778815,                            !- Value 5995
  0.255250845,                            !- Value 5996
  0.255250845,                            !- Value 5997
  0.262267668,                            !- Value 5998
  0.234538311,                            !- Value 5999
  0.234538311,                            !- Value 6000
  0.234538311,                            !- Value 6001
  0.234538311,                            !- Value 6002
  0.186033059,                            !- Value 6003
  0.186033059,                            !- Value 6004
  0.186033059,                            !- Value 6005
  1,                                      !- Value 6006
  0.997082072,                            !- Value 6007
  0.997082072,                            !- Value 6008
  1,                                      !- Value 6009
  0.943778815,                            !- Value 6010
  0.943778815,                            !- Value 6011
  0.943778815,                            !- Value 6012
  0.943778815,                            !- Value 6013
  0.943778815,                            !- Value 6014
  0.943778815,                            !- Value 6015
  0.943778815,                            !- Value 6016
  0.943778815,                            !- Value 6017
  0.943778815,                            !- Value 6018
  0.943778815,                            !- Value 6019
  0.255250845,                            !- Value 6020
  0.255250845,                            !- Value 6021
  0.262267668,                            !- Value 6022
  0.234538311,                            !- Value 6023
  0.234538311,                            !- Value 6024
  0.234538311,                            !- Value 6025
  0.234538311,                            !- Value 6026
  0.186033059,                            !- Value 6027
  0.186033059,                            !- Value 6028
  0.186033059,                            !- Value 6029
  1,                                      !- Value 6030
  1,                                      !- Value 6031
  0.997082072,                            !- Value 6032
  1,                                      !- Value 6033
  1,                                      !- Value 6034
  0.997082072,                            !- Value 6035
  0.997082072,                            !- Value 6036
  0.997082072,                            !- Value 6037
  0.997082072,                            !- Value 6038
  0.997082072,                            !- Value 6039
  0.997082072,                            !- Value 6040
  1,                                      !- Value 6041
  0.997082072,                            !- Value 6042
  0.997082072,                            !- Value 6043
  0.222699354,                            !- Value 6044
  0.255250845,                            !- Value 6045
  0.262267668,                            !- Value 6046
  0.234538311,                            !- Value 6047
  0.234538311,                            !- Value 6048
  0.234538311,                            !- Value 6049
  0.234538311,                            !- Value 6050
  0.234538311,                            !- Value 6051
  0.186033059,                            !- Value 6052
  0.234538311,                            !- Value 6053
  1,                                      !- Value 6054
  1,                                      !- Value 6055
  0.997082072,                            !- Value 6056
  0.997082072,                            !- Value 6057
  0.997082072,                            !- Value 6058
  0.997082072,                            !- Value 6059
  0.997082072,                            !- Value 6060
  0.997082072,                            !- Value 6061
  1,                                      !- Value 6062
  0.997082072,                            !- Value 6063
  0.997082072,                            !- Value 6064
  0.997082072,                            !- Value 6065
  0.997082072,                            !- Value 6066
  0.222699354,                            !- Value 6067
  0.222699354,                            !- Value 6068
  0.262267668,                            !- Value 6069
  0.255250845,                            !- Value 6070
  0.234538311,                            !- Value 6071
  0.234538311,                            !- Value 6072
  0.234538311,                            !- Value 6073
  0.234538311,                            !- Value 6074
  0.234538311,                            !- Value 6075
  0.186033059,                            !- Value 6076
  0.186033059,                            !- Value 6077
  1,                                      !- Value 6078
  0.997082072,                            !- Value 6079
  0.997082072,                            !- Value 6080
  1,                                      !- Value 6081
  0.943778815,                            !- Value 6082
  0.943778815,                            !- Value 6083
  0.943778815,                            !- Value 6084
  0.943778815,                            !- Value 6085
  0.943778815,                            !- Value 6086
  0.943778815,                            !- Value 6087
  0.943778815,                            !- Value 6088
  0.943778815,                            !- Value 6089
  0.943778815,                            !- Value 6090
  0.943778815,                            !- Value 6091
  0.255250845,                            !- Value 6092
  0.255250845,                            !- Value 6093
  0.262267668,                            !- Value 6094
  0.234538311,                            !- Value 6095
  0.234538311,                            !- Value 6096
  0.234538311,                            !- Value 6097
  0.234538311,                            !- Value 6098
  0.186033059,                            !- Value 6099
  0.186033059,                            !- Value 6100
  0.186033059,                            !- Value 6101
  1,                                      !- Value 6102
  0.997082072,                            !- Value 6103
  0.997082072,                            !- Value 6104
  1,                                      !- Value 6105
  0.943778815,                            !- Value 6106
  0.943778815,                            !- Value 6107
  0.943778815,                            !- Value 6108
  0.943778815,                            !- Value 6109
  0.943778815,                            !- Value 6110
  0.943778815,                            !- Value 6111
  0.943778815,                            !- Value 6112
  0.943778815,                            !- Value 6113
  0.943778815,                            !- Value 6114
  0.262267668,                            !- Value 6115
  0.255250845,                            !- Value 6116
  0.255250845,                            !- Value 6117
  0.262267668,                            !- Value 6118
  0.234538311,                            !- Value 6119
  0.234538311,                            !- Value 6120
  0.234538311,                            !- Value 6121
  0.234538311,                            !- Value 6122
  0.186033059,                            !- Value 6123
  0.186033059,                            !- Value 6124
  0.186033059,                            !- Value 6125
  1,                                      !- Value 6126
  1,                                      !- Value 6127
  0.997082072,                            !- Value 6128
  1,                                      !- Value 6129
  0.943778815,                            !- Value 6130
  0.943778815,                            !- Value 6131
  0.943778815,                            !- Value 6132
  0.943778815,                            !- Value 6133
  0.943778815,                            !- Value 6134
  0.943778815,                            !- Value 6135
  0.943778815,                            !- Value 6136
  0.943778815,                            !- Value 6137
  0.943778815,                            !- Value 6138
  0.262267668,                            !- Value 6139
  0.255250845,                            !- Value 6140
  0.255250845,                            !- Value 6141
  0.262267668,                            !- Value 6142
  0.234538311,                            !- Value 6143
  0.234538311,                            !- Value 6144
  0.234538311,                            !- Value 6145
  0.234538311,                            !- Value 6146
  0.186033059,                            !- Value 6147
  0.186033059,                            !- Value 6148
  0.186033059,                            !- Value 6149
  1,                                      !- Value 6150
  0.997082072,                            !- Value 6151
  0.997082072,                            !- Value 6152
  1,                                      !- Value 6153
  0.943778815,                            !- Value 6154
  0.943778815,                            !- Value 6155
  0.943778815,                            !- Value 6156
  0.943778815,                            !- Value 6157
  0.943778815,                            !- Value 6158
  0.943778815,                            !- Value 6159
  0.943778815,                            !- Value 6160
  0.943778815,                            !- Value 6161
  0.943778815,                            !- Value 6162
  0.262267668,                            !- Value 6163
  0.255250845,                            !- Value 6164
  0.255250845,                            !- Value 6165
  0.262267668,                            !- Value 6166
  0.234538311,                            !- Value 6167
  0.234538311,                            !- Value 6168
  0.234538311,                            !- Value 6169
  0.186033059,                            !- Value 6170
  0.186033059,                            !- Value 6171
  0.186033059,                            !- Value 6172
  0.186033059,                            !- Value 6173
  1,                                      !- Value 6174
  1,                                      !- Value 6175
  0.997082072,                            !- Value 6176
  1,                                      !- Value 6177
  0.943778815,                            !- Value 6178
  0.943778815,                            !- Value 6179
  0.943778815,                            !- Value 6180
  0.943778815,                            !- Value 6181
  0.943778815,                            !- Value 6182
  0.943778815,                            !- Value 6183
  0.943778815,                            !- Value 6184
  0.943778815,                            !- Value 6185
  0.943778815,                            !- Value 6186
  0.262267668,                            !- Value 6187
  0.255250845,                            !- Value 6188
  0.255250845,                            !- Value 6189
  0.262267668,                            !- Value 6190
  0.234538311,                            !- Value 6191
  0.234538311,                            !- Value 6192
  0.234538311,                            !- Value 6193
  0.186033059,                            !- Value 6194
  0.186033059,                            !- Value 6195
  0.186033059,                            !- Value 6196
  0.186033059,                            !- Value 6197
  1,                                      !- Value 6198
  1,                                      !- Value 6199
  0.997082072,                            !- Value 6200
  1,                                      !- Value 6201
  1,                                      !- Value 6202
  0.997082072,                            !- Value 6203
  0.997082072,                            !- Value 6204
  0.997082072,                            !- Value 6205
  0.997082072,                            !- Value 6206
  0.997082072,                            !- Value 6207
  0.997082072,                            !- Value 6208
  1,                                      !- Value 6209
  0.997082072,                            !- Value 6210
  0.222699354,                            !- Value 6211
  0.222699354,                            !- Value 6212
  0.262267668,                            !- Value 6213
  0.262267668,                            !- Value 6214
  0.234538311,                            !- Value 6215
  0.234538311,                            !- Value 6216
  0.234538311,                            !- Value 6217
  0.234538311,                            !- Value 6218
  0.234538311,                            !- Value 6219
  0.186033059,                            !- Value 6220
  0.234538311,                            !- Value 6221
  1,                                      !- Value 6222
  1,                                      !- Value 6223
  0.997082072,                            !- Value 6224
  0.997082072,                            !- Value 6225
  0.997082072,                            !- Value 6226
  0.997082072,                            !- Value 6227
  0.997082072,                            !- Value 6228
  0.997082072,                            !- Value 6229
  1,                                      !- Value 6230
  0.997082072,                            !- Value 6231
  0.997082072,                            !- Value 6232
  0.997082072,                            !- Value 6233
  0.997082072,                            !- Value 6234
  0.222699354,                            !- Value 6235
  0.255250845,                            !- Value 6236
  0.262267668,                            !- Value 6237
  0.262267668,                            !- Value 6238
  0.234538311,                            !- Value 6239
  0.234538311,                            !- Value 6240
  0.234538311,                            !- Value 6241
  0.234538311,                            !- Value 6242
  0.234538311,                            !- Value 6243
  0.186033059,                            !- Value 6244
  0.234538311,                            !- Value 6245
  1,                                      !- Value 6246
  0.997082072,                            !- Value 6247
  0.997082072,                            !- Value 6248
  1,                                      !- Value 6249
  0.943778815,                            !- Value 6250
  0.943778815,                            !- Value 6251
  0.943778815,                            !- Value 6252
  0.943778815,                            !- Value 6253
  0.943778815,                            !- Value 6254
  0.943778815,                            !- Value 6255
  0.943778815,                            !- Value 6256
  0.943778815,                            !- Value 6257
  0.943778815,                            !- Value 6258
  0.262267668,                            !- Value 6259
  0.255250845,                            !- Value 6260
  0.255250845,                            !- Value 6261
  0.262267668,                            !- Value 6262
  0.234538311,                            !- Value 6263
  0.234538311,                            !- Value 6264
  0.234538311,                            !- Value 6265
  0.234538311,                            !- Value 6266
  0.186033059,                            !- Value 6267
  0.186033059,                            !- Value 6268
  0.234538311,                            !- Value 6269
  1,                                      !- Value 6270
  0.997082072,                            !- Value 6271
  0.997082072,                            !- Value 6272
  1,                                      !- Value 6273
  0.943778815,                            !- Value 6274
  0.943778815,                            !- Value 6275
  0.943778815,                            !- Value 6276
  0.943778815,                            !- Value 6277
  0.943778815,                            !- Value 6278
  0.943778815,                            !- Value 6279
  0.943778815,                            !- Value 6280
  0.943778815,                            !- Value 6281
  0.943778815,                            !- Value 6282
  0.262267668,                            !- Value 6283
  0.255250845,                            !- Value 6284
  0.255250845,                            !- Value 6285
  0.262267668,                            !- Value 6286
  0.234538311,                            !- Value 6287
  0.234538311,                            !- Value 6288
  0.234538311,                            !- Value 6289
  0.186033059,                            !- Value 6290
  0.186033059,                            !- Value 6291
  0.186033059,                            !- Value 6292
  0.186033059,                            !- Value 6293
  1,                                      !- Value 6294
  1,                                      !- Value 6295
  0.997082072,                            !- Value 6296
  1,                                      !- Value 6297
  0.943778815,                            !- Value 6298
  0.943778815,                            !- Value 6299
  0.943778815,                            !- Value 6300
  0.943778815,                            !- Value 6301
  0.943778815,                            !- Value 6302
  0.943778815,                            !- Value 6303
  0.943778815,                            !- Value 6304
  0.943778815,                            !- Value 6305
  0.943778815,                            !- Value 6306
  0.262267668,                            !- Value 6307
  0.255250845,                            !- Value 6308
  0.255250845,                            !- Value 6309
  0.262267668,                            !- Value 6310
  0.234538311,                            !- Value 6311
  0.234538311,                            !- Value 6312
  0.234538311,                            !- Value 6313
  0.186033059,                            !- Value 6314
  0.186033059,                            !- Value 6315
  0.186033059,                            !- Value 6316
  0.186033059,                            !- Value 6317
  1,                                      !- Value 6318
  1,                                      !- Value 6319
  0.997082072,                            !- Value 6320
  1,                                      !- Value 6321
  0.943778815,                            !- Value 6322
  0.943778815,                            !- Value 6323
  0.943778815,                            !- Value 6324
  0.943778815,                            !- Value 6325
  0.943778815,                            !- Value 6326
  0.943778815,                            !- Value 6327
  0.943778815,                            !- Value 6328
  0.943778815,                            !- Value 6329
  0.943778815,                            !- Value 6330
  0.262267668,                            !- Value 6331
  0.255250845,                            !- Value 6332
  0.255250845,                            !- Value 6333
  0.262267668,                            !- Value 6334
  0.234538311,                            !- Value 6335
  0.234538311,                            !- Value 6336
  0.234538311,                            !- Value 6337
  0.234538311,                            !- Value 6338
  0.186033059,                            !- Value 6339
  0.186033059,                            !- Value 6340
  0.186033059,                            !- Value 6341
  1,                                      !- Value 6342
  1,                                      !- Value 6343
  0.997082072,                            !- Value 6344
  1,                                      !- Value 6345
  0.943778815,                            !- Value 6346
  0.943778815,                            !- Value 6347
  0.943778815,                            !- Value 6348
  0.943778815,                            !- Value 6349
  0.943778815,                            !- Value 6350
  0.943778815,                            !- Value 6351
  0.943778815,                            !- Value 6352
  0.943778815,                            !- Value 6353
  0.943778815,                            !- Value 6354
  0.262267668,                            !- Value 6355
  0.255250845,                            !- Value 6356
  0.255250845,                            !- Value 6357
  0.262267668,                            !- Value 6358
  0.234538311,                            !- Value 6359
  0.234538311,                            !- Value 6360
  0.234538311,                            !- Value 6361
  0.234538311,                            !- Value 6362
  0.186033059,                            !- Value 6363
  0.186033059,                            !- Value 6364
  0.186033059,                            !- Value 6365
  1,                                      !- Value 6366
  1,                                      !- Value 6367
  0.997082072,                            !- Value 6368
  1,                                      !- Value 6369
  1,                                      !- Value 6370
  0.997082072,                            !- Value 6371
  0.997082072,                            !- Value 6372
  0.997082072,                            !- Value 6373
  0.997082072,                            !- Value 6374
  0.997082072,                            !- Value 6375
  0.997082072,                            !- Value 6376
  1,                                      !- Value 6377
  0.997082072,                            !- Value 6378
  0.222699354,                            !- Value 6379
  0.222699354,                            !- Value 6380
  0.262267668,                            !- Value 6381
  0.262267668,                            !- Value 6382
  0.234538311,                            !- Value 6383
  0.234538311,                            !- Value 6384
  0.234538311,                            !- Value 6385
  0.234538311,                            !- Value 6386
  0.234538311,                            !- Value 6387
  0.186033059,                            !- Value 6388
  0.234538311,                            !- Value 6389
  1,                                      !- Value 6390
  1,                                      !- Value 6391
  1,                                      !- Value 6392
  0.997082072,                            !- Value 6393
  0.997082072,                            !- Value 6394
  0.997082072,                            !- Value 6395
  0.997082072,                            !- Value 6396
  0.997082072,                            !- Value 6397
  1,                                      !- Value 6398
  0.997082072,                            !- Value 6399
  0.997082072,                            !- Value 6400
  0.997082072,                            !- Value 6401
  0.997082072,                            !- Value 6402
  0.222699354,                            !- Value 6403
  0.255250845,                            !- Value 6404
  0.262267668,                            !- Value 6405
  0.262267668,                            !- Value 6406
  0.234538311,                            !- Value 6407
  0.234538311,                            !- Value 6408
  0.234538311,                            !- Value 6409
  0.234538311,                            !- Value 6410
  0.234538311,                            !- Value 6411
  0.186033059,                            !- Value 6412
  0.234538311,                            !- Value 6413
  1,                                      !- Value 6414
  0.997082072,                            !- Value 6415
  0.997082072,                            !- Value 6416
  1,                                      !- Value 6417
  0.943778815,                            !- Value 6418
  0.943778815,                            !- Value 6419
  0.943778815,                            !- Value 6420
  0.943778815,                            !- Value 6421
  0.943778815,                            !- Value 6422
  0.943778815,                            !- Value 6423
  0.943778815,                            !- Value 6424
  0.943778815,                            !- Value 6425
  0.943778815,                            !- Value 6426
  0.262267668,                            !- Value 6427
  0.255250845,                            !- Value 6428
  0.255250845,                            !- Value 6429
  0.262267668,                            !- Value 6430
  0.234538311,                            !- Value 6431
  0.234538311,                            !- Value 6432
  0.234538311,                            !- Value 6433
  0.234538311,                            !- Value 6434
  0.186033059,                            !- Value 6435
  0.186033059,                            !- Value 6436
  0.186033059,                            !- Value 6437
  1,                                      !- Value 6438
  1,                                      !- Value 6439
  0.997082072,                            !- Value 6440
  1,                                      !- Value 6441
  0.943778815,                            !- Value 6442
  0.943778815,                            !- Value 6443
  0.943778815,                            !- Value 6444
  0.943778815,                            !- Value 6445
  0.943778815,                            !- Value 6446
  0.943778815,                            !- Value 6447
  0.943778815,                            !- Value 6448
  0.943778815,                            !- Value 6449
  0.943778815,                            !- Value 6450
  0.262267668,                            !- Value 6451
  0.255250845,                            !- Value 6452
  0.255250845,                            !- Value 6453
  0.262267668,                            !- Value 6454
  0.234538311,                            !- Value 6455
  0.234538311,                            !- Value 6456
  0.234538311,                            !- Value 6457
  0.234538311,                            !- Value 6458
  0.186033059,                            !- Value 6459
  0.186033059,                            !- Value 6460
  0.186033059,                            !- Value 6461
  1,                                      !- Value 6462
  1,                                      !- Value 6463
  0.997082072,                            !- Value 6464
  1,                                      !- Value 6465
  0.943778815,                            !- Value 6466
  0.943778815,                            !- Value 6467
  0.943778815,                            !- Value 6468
  0.943778815,                            !- Value 6469
  1,                                      !- Value 6470
  0.943778815,                            !- Value 6471
  0.943778815,                            !- Value 6472
  0.943778815,                            !- Value 6473
  0.943778815,                            !- Value 6474
  0.262267668,                            !- Value 6475
  0.255250845,                            !- Value 6476
  0.255250845,                            !- Value 6477
  0.262267668,                            !- Value 6478
  0.234538311,                            !- Value 6479
  0.234538311,                            !- Value 6480
  0.234538311,                            !- Value 6481
  0.234538311,                            !- Value 6482
  0.186033059,                            !- Value 6483
  0.186033059,                            !- Value 6484
  0.186033059,                            !- Value 6485
  1,                                      !- Value 6486
  0.997082072,                            !- Value 6487
  0.997082072,                            !- Value 6488
  1,                                      !- Value 6489
  0.943778815,                            !- Value 6490
  0.943778815,                            !- Value 6491
  0.943778815,                            !- Value 6492
  0.943778815,                            !- Value 6493
  0.943778815,                            !- Value 6494
  0.943778815,                            !- Value 6495
  0.943778815,                            !- Value 6496
  0.943778815,                            !- Value 6497
  0.943778815,                            !- Value 6498
  0.262267668,                            !- Value 6499
  0.255250845,                            !- Value 6500
  0.255250845,                            !- Value 6501
  0.262267668,                            !- Value 6502
  0.234538311,                            !- Value 6503
  0.234538311,                            !- Value 6504
  0.234538311,                            !- Value 6505
  0.234538311,                            !- Value 6506
  0.186033059,                            !- Value 6507
  0.186033059,                            !- Value 6508
  0.186033059,                            !- Value 6509
  1,                                      !- Value 6510
  0.997082072,                            !- Value 6511
  0.997082072,                            !- Value 6512
  1,                                      !- Value 6513
  0.943778815,                            !- Value 6514
  0.943778815,                            !- Value 6515
  0.943778815,                            !- Value 6516
  0.943778815,                            !- Value 6517
  0.943778815,                            !- Value 6518
  0.943778815,                            !- Value 6519
  0.943778815,                            !- Value 6520
  0.943778815,                            !- Value 6521
  0.943778815,                            !- Value 6522
  0.262267668,                            !- Value 6523
  0.255250845,                            !- Value 6524
  0.255250845,                            !- Value 6525
  0.262267668,                            !- Value 6526
  0.234538311,                            !- Value 6527
  0.234538311,                            !- Value 6528
  0.234538311,                            !- Value 6529
  0.186033059,                            !- Value 6530
  0.186033059,                            !- Value 6531
  0.186033059,                            !- Value 6532
  0.186033059,                            !- Value 6533
  1,                                      !- Value 6534
  0.997082072,                            !- Value 6535
  0.997082072,                            !- Value 6536
  1,                                      !- Value 6537
  1,                                      !- Value 6538
  0.997082072,                            !- Value 6539
  0.997082072,                            !- Value 6540
  0.997082072,                            !- Value 6541
  0.997082072,                            !- Value 6542
  0.997082072,                            !- Value 6543
  0.997082072,                            !- Value 6544
  1,                                      !- Value 6545
  0.997082072,                            !- Value 6546
  0.222699354,                            !- Value 6547
  0.222699354,                            !- Value 6548
  0.255250845,                            !- Value 6549
  0.262267668,                            !- Value 6550
  0.234538311,                            !- Value 6551
  0.234538311,                            !- Value 6552
  0.234538311,                            !- Value 6553
  0.234538311,                            !- Value 6554
  0.234538311,                            !- Value 6555
  0.186033059,                            !- Value 6556
  0.186033059,                            !- Value 6557
  1,                                      !- Value 6558
  1,                                      !- Value 6559
  0.997082072,                            !- Value 6560
  0.997082072,                            !- Value 6561
  0.997082072,                            !- Value 6562
  0.997082072,                            !- Value 6563
  0.997082072,                            !- Value 6564
  0.997082072,                            !- Value 6565
  1,                                      !- Value 6566
  0.997082072,                            !- Value 6567
  0.997082072,                            !- Value 6568
  0.997082072,                            !- Value 6569
  0.997082072,                            !- Value 6570
  0.222699354,                            !- Value 6571
  0.255250845,                            !- Value 6572
  0.262267668,                            !- Value 6573
  0.255250845,                            !- Value 6574
  0.234538311,                            !- Value 6575
  0.234538311,                            !- Value 6576
  0.234538311,                            !- Value 6577
  0.234538311,                            !- Value 6578
  0.234538311,                            !- Value 6579
  0.186033059,                            !- Value 6580
  0.234538311,                            !- Value 6581
  1,                                      !- Value 6582
  0.997082072,                            !- Value 6583
  0.997082072,                            !- Value 6584
  1,                                      !- Value 6585
  0.943778815,                            !- Value 6586
  0.943778815,                            !- Value 6587
  0.943778815,                            !- Value 6588
  0.943778815,                            !- Value 6589
  0.943778815,                            !- Value 6590
  0.943778815,                            !- Value 6591
  0.943778815,                            !- Value 6592
  0.943778815,                            !- Value 6593
  0.943778815,                            !- Value 6594
  0.262267668,                            !- Value 6595
  0.255250845,                            !- Value 6596
  0.255250845,                            !- Value 6597
  0.262267668,                            !- Value 6598
  0.234538311,                            !- Value 6599
  0.234538311,                            !- Value 6600
  0.234538311,                            !- Value 6601
  0.234538311,                            !- Value 6602
  0.186033059,                            !- Value 6603
  0.186033059,                            !- Value 6604
  0.186033059,                            !- Value 6605
  0.255250845,                            !- Value 6606
  0.997082072,                            !- Value 6607
  0.997082072,                            !- Value 6608
  1,                                      !- Value 6609
  0.943778815,                            !- Value 6610
  0.943778815,                            !- Value 6611
  0.943778815,                            !- Value 6612
  0.943778815,                            !- Value 6613
  0.943778815,                            !- Value 6614
  0.943778815,                            !- Value 6615
  0.943778815,                            !- Value 6616
  0.943778815,                            !- Value 6617
  0.943778815,                            !- Value 6618
  0.262267668,                            !- Value 6619
  0.255250845,                            !- Value 6620
  0.255250845,                            !- Value 6621
  0.262267668,                            !- Value 6622
  0.234538311,                            !- Value 6623
  0.234538311,                            !- Value 6624
  0.234538311,                            !- Value 6625
  0.186033059,                            !- Value 6626
  0.186033059,                            !- Value 6627
  0.186033059,                            !- Value 6628
  0.186033059,                            !- Value 6629
  0.255250845,                            !- Value 6630
  0.997082072,                            !- Value 6631
  0.997082072,                            !- Value 6632
  1,                                      !- Value 6633
  0.943778815,                            !- Value 6634
  0.943778815,                            !- Value 6635
  0.943778815,                            !- Value 6636
  0.943778815,                            !- Value 6637
  0.943778815,                            !- Value 6638
  0.943778815,                            !- Value 6639
  0.943778815,                            !- Value 6640
  0.943778815,                            !- Value 6641
  0.943778815,                            !- Value 6642
  0.262267668,                            !- Value 6643
  0.255250845,                            !- Value 6644
  0.255250845,                            !- Value 6645
  0.262267668,                            !- Value 6646
  0.234538311,                            !- Value 6647
  0.234538311,                            !- Value 6648
  0.234538311,                            !- Value 6649
  0.186033059,                            !- Value 6650
  0.186033059,                            !- Value 6651
  0.186033059,                            !- Value 6652
  0.186033059,                            !- Value 6653
  0.255250845,                            !- Value 6654
  1,                                      !- Value 6655
  0.997082072,                            !- Value 6656
  1,                                      !- Value 6657
  0.943778815,                            !- Value 6658
  0.943778815,                            !- Value 6659
  0.943778815,                            !- Value 6660
  0.943778815,                            !- Value 6661
  0.943778815,                            !- Value 6662
  0.943778815,                            !- Value 6663
  0.943778815,                            !- Value 6664
  0.943778815,                            !- Value 6665
  0.943778815,                            !- Value 6666
  0.262267668,                            !- Value 6667
  0.255250845,                            !- Value 6668
  0.255250845,                            !- Value 6669
  0.262267668,                            !- Value 6670
  0.234538311,                            !- Value 6671
  0.234538311,                            !- Value 6672
  0.234538311,                            !- Value 6673
  0.186033059,                            !- Value 6674
  0.186033059,                            !- Value 6675
  0.186033059,                            !- Value 6676
  0.186033059,                            !- Value 6677
  0.255250845,                            !- Value 6678
  1,                                      !- Value 6679
  1,                                      !- Value 6680
  1,                                      !- Value 6681
  0.943778815,                            !- Value 6682
  0.943778815,                            !- Value 6683
  0.943778815,                            !- Value 6684
  0.943778815,                            !- Value 6685
  0.943778815,                            !- Value 6686
  0.943778815,                            !- Value 6687
  0.943778815,                            !- Value 6688
  0.943778815,                            !- Value 6689
  0.943778815,                            !- Value 6690
  0.262267668,                            !- Value 6691
  0.255250845,                            !- Value 6692
  0.262267668,                            !- Value 6693
  0.262267668,                            !- Value 6694
  0.234538311,                            !- Value 6695
  0.234538311,                            !- Value 6696
  0.186033059,                            !- Value 6697
  0.186033059,                            !- Value 6698
  0.186033059,                            !- Value 6699
  0.186033059,                            !- Value 6700
  0.186033059,                            !- Value 6701
  0.255250845,                            !- Value 6702
  1,                                      !- Value 6703
  1,                                      !- Value 6704
  1,                                      !- Value 6705
  0.997082072,                            !- Value 6706
  0.997082072,                            !- Value 6707
  0.997082072,                            !- Value 6708
  0.997082072,                            !- Value 6709
  0.997082072,                            !- Value 6710
  1,                                      !- Value 6711
  1,                                      !- Value 6712
  0.997082072,                            !- Value 6713
  0.222699354,                            !- Value 6714
  0.222699354,                            !- Value 6715
  0.222699354,                            !- Value 6716
  0.262267668,                            !- Value 6717
  0.262267668,                            !- Value 6718
  0.234538311,                            !- Value 6719
  0.234538311,                            !- Value 6720
  0.234538311,                            !- Value 6721
  0.234538311,                            !- Value 6722
  0.186033059,                            !- Value 6723
  0.186033059,                            !- Value 6724
  0.186033059,                            !- Value 6725
  0.262267668,                            !- Value 6726
  1,                                      !- Value 6727
  0.997082072,                            !- Value 6728
  0.997082072,                            !- Value 6729
  0.997082072,                            !- Value 6730
  0.997082072,                            !- Value 6731
  1,                                      !- Value 6732
  1,                                      !- Value 6733
  0.997082072,                            !- Value 6734
  0.997082072,                            !- Value 6735
  0.997082072,                            !- Value 6736
  0.997082072,                            !- Value 6737
  0.997082072,                            !- Value 6738
  0.255250845,                            !- Value 6739
  0.255250845,                            !- Value 6740
  0.255250845,                            !- Value 6741
  0.255250845,                            !- Value 6742
  0.234538311,                            !- Value 6743
  0.234538311,                            !- Value 6744
  0.234538311,                            !- Value 6745
  0.234538311,                            !- Value 6746
  0.186033059,                            !- Value 6747
  0.186033059,                            !- Value 6748
  0.186033059,                            !- Value 6749
  0.255250845,                            !- Value 6750
  0.997082072,                            !- Value 6751
  0.997082072,                            !- Value 6752
  1,                                      !- Value 6753
  0.943778815,                            !- Value 6754
  0.943778815,                            !- Value 6755
  0.943778815,                            !- Value 6756
  0.943778815,                            !- Value 6757
  0.943778815,                            !- Value 6758
  0.943778815,                            !- Value 6759
  0.943778815,                            !- Value 6760
  0.943778815,                            !- Value 6761
  0.943778815,                            !- Value 6762
  0.262267668,                            !- Value 6763
  0.255250845,                            !- Value 6764
  0.255250845,                            !- Value 6765
  0.262267668,                            !- Value 6766
  0.234538311,                            !- Value 6767
  0.234538311,                            !- Value 6768
  0.234538311,                            !- Value 6769
  0.186033059,                            !- Value 6770
  0.186033059,                            !- Value 6771
  0.186033059,                            !- Value 6772
  0.186033059,                            !- Value 6773
  0.255250845,                            !- Value 6774
  1,                                      !- Value 6775
  1,                                      !- Value 6776
  1,                                      !- Value 6777
  0.943778815,                            !- Value 6778
  0.943778815,                            !- Value 6779
  0.943778815,                            !- Value 6780
  0.943778815,                            !- Value 6781
  0.943778815,                            !- Value 6782
  0.943778815,                            !- Value 6783
  0.943778815,                            !- Value 6784
  0.943778815,                            !- Value 6785
  0.943778815,                            !- Value 6786
  0.262267668,                            !- Value 6787
  0.255250845,                            !- Value 6788
  0.262267668,                            !- Value 6789
  0.262267668,                            !- Value 6790
  0.234538311,                            !- Value 6791
  0.234538311,                            !- Value 6792
  0.234538311,                            !- Value 6793
  0.186033059,                            !- Value 6794
  0.186033059,                            !- Value 6795
  0.186033059,                            !- Value 6796
  0.186033059,                            !- Value 6797
  0.255250845,                            !- Value 6798
  1,                                      !- Value 6799
  1,                                      !- Value 6800
  1,                                      !- Value 6801
  0.943778815,                            !- Value 6802
  0.943778815,                            !- Value 6803
  0.943778815,                            !- Value 6804
  0.943778815,                            !- Value 6805
  0.943778815,                            !- Value 6806
  0.943778815,                            !- Value 6807
  0.943778815,                            !- Value 6808
  0.943778815,                            !- Value 6809
  0.943778815,                            !- Value 6810
  0.262267668,                            !- Value 6811
  0.255250845,                            !- Value 6812
  0.262267668,                            !- Value 6813
  0.262267668,                            !- Value 6814
  0.234538311,                            !- Value 6815
  0.234538311,                            !- Value 6816
  0.234538311,                            !- Value 6817
  0.186033059,                            !- Value 6818
  0.186033059,                            !- Value 6819
  0.186033059,                            !- Value 6820
  0.186033059,                            !- Value 6821
  0.255250845,                            !- Value 6822
  1,                                      !- Value 6823
  0.997082072,                            !- Value 6824
  1,                                      !- Value 6825
  0.943778815,                            !- Value 6826
  0.943778815,                            !- Value 6827
  0.943778815,                            !- Value 6828
  0.943778815,                            !- Value 6829
  0.943778815,                            !- Value 6830
  0.943778815,                            !- Value 6831
  0.943778815,                            !- Value 6832
  0.943778815,                            !- Value 6833
  0.943778815,                            !- Value 6834
  0.262267668,                            !- Value 6835
  0.255250845,                            !- Value 6836
  0.255250845,                            !- Value 6837
  0.262267668,                            !- Value 6838
  0.234538311,                            !- Value 6839
  0.234538311,                            !- Value 6840
  0.234538311,                            !- Value 6841
  0.234538311,                            !- Value 6842
  0.186033059,                            !- Value 6843
  0.186033059,                            !- Value 6844
  0.186033059,                            !- Value 6845
  0.255250845,                            !- Value 6846
  0.997082072,                            !- Value 6847
  0.997082072,                            !- Value 6848
  1,                                      !- Value 6849
  0.943778815,                            !- Value 6850
  0.943778815,                            !- Value 6851
  0.943778815,                            !- Value 6852
  0.943778815,                            !- Value 6853
  0.943778815,                            !- Value 6854
  0.943778815,                            !- Value 6855
  0.943778815,                            !- Value 6856
  0.943778815,                            !- Value 6857
  0.943778815,                            !- Value 6858
  0.262267668,                            !- Value 6859
  0.255250845,                            !- Value 6860
  0.255250845,                            !- Value 6861
  0.262267668,                            !- Value 6862
  0.234538311,                            !- Value 6863
  0.234538311,                            !- Value 6864
  0.234538311,                            !- Value 6865
  0.186033059,                            !- Value 6866
  0.186033059,                            !- Value 6867
  0.186033059,                            !- Value 6868
  0.186033059,                            !- Value 6869
  0.255250845,                            !- Value 6870
  0.997082072,                            !- Value 6871
  0.997082072,                            !- Value 6872
  1,                                      !- Value 6873
  1,                                      !- Value 6874
  0.997082072,                            !- Value 6875
  0.997082072,                            !- Value 6876
  0.997082072,                            !- Value 6877
  0.997082072,                            !- Value 6878
  0.997082072,                            !- Value 6879
  1,                                      !- Value 6880
  1,                                      !- Value 6881
  0.222699354,                            !- Value 6882
  0.222699354,                            !- Value 6883
  0.222699354,                            !- Value 6884
  0.255250845,                            !- Value 6885
  0.262267668,                            !- Value 6886
  0.234538311,                            !- Value 6887
  0.234538311,                            !- Value 6888
  0.234538311,                            !- Value 6889
  0.234538311,                            !- Value 6890
  0.186033059,                            !- Value 6891
  0.186033059,                            !- Value 6892
  0.186033059,                            !- Value 6893
  0.255250845,                            !- Value 6894
  1,                                      !- Value 6895
  0.997082072,                            !- Value 6896
  0.997082072,                            !- Value 6897
  0.997082072,                            !- Value 6898
  0.997082072,                            !- Value 6899
  0.997082072,                            !- Value 6900
  1,                                      !- Value 6901
  1,                                      !- Value 6902
  0.997082072,                            !- Value 6903
  0.997082072,                            !- Value 6904
  0.997082072,                            !- Value 6905
  0.222699354,                            !- Value 6906
  0.222699354,                            !- Value 6907
  0.255250845,                            !- Value 6908
  0.262267668,                            !- Value 6909
  0.255250845,                            !- Value 6910
  0.234538311,                            !- Value 6911
  0.234538311,                            !- Value 6912
  0.234538311,                            !- Value 6913
  0.234538311,                            !- Value 6914
  0.186033059,                            !- Value 6915
  0.186033059,                            !- Value 6916
  0.186033059,                            !- Value 6917
  0.255250845,                            !- Value 6918
  0.997082072,                            !- Value 6919
  0.997082072,                            !- Value 6920
  1,                                      !- Value 6921
  0.943778815,                            !- Value 6922
  0.943778815,                            !- Value 6923
  0.943778815,                            !- Value 6924
  0.943778815,                            !- Value 6925
  0.943778815,                            !- Value 6926
  0.943778815,                            !- Value 6927
  0.943778815,                            !- Value 6928
  0.943778815,                            !- Value 6929
  0.262267668,                            !- Value 6930
  0.262267668,                            !- Value 6931
  0.255250845,                            !- Value 6932
  0.255250845,                            !- Value 6933
  0.262267668,                            !- Value 6934
  0.234538311,                            !- Value 6935
  0.234538311,                            !- Value 6936
  0.234538311,                            !- Value 6937
  0.186033059,                            !- Value 6938
  0.186033059,                            !- Value 6939
  0.186033059,                            !- Value 6940
  0.186033059,                            !- Value 6941
  0.255250845,                            !- Value 6942
  1,                                      !- Value 6943
  0.997082072,                            !- Value 6944
  1,                                      !- Value 6945
  0.943778815,                            !- Value 6946
  0.943778815,                            !- Value 6947
  0.943778815,                            !- Value 6948
  0.943778815,                            !- Value 6949
  0.943778815,                            !- Value 6950
  0.943778815,                            !- Value 6951
  0.943778815,                            !- Value 6952
  0.943778815,                            !- Value 6953
  0.262267668,                            !- Value 6954
  0.255250845,                            !- Value 6955
  0.255250845,                            !- Value 6956
  0.255250845,                            !- Value 6957
  0.262267668,                            !- Value 6958
  0.234538311,                            !- Value 6959
  0.234538311,                            !- Value 6960
  0.234538311,                            !- Value 6961
  0.186033059,                            !- Value 6962
  0.186033059,                            !- Value 6963
  0.186033059,                            !- Value 6964
  0.186033059,                            !- Value 6965
  0.255250845,                            !- Value 6966
  1,                                      !- Value 6967
  1,                                      !- Value 6968
  1,                                      !- Value 6969
  0.943778815,                            !- Value 6970
  0.943778815,                            !- Value 6971
  0.943778815,                            !- Value 6972
  0.943778815,                            !- Value 6973
  0.943778815,                            !- Value 6974
  0.943778815,                            !- Value 6975
  0.943778815,                            !- Value 6976
  0.943778815,                            !- Value 6977
  0.262267668,                            !- Value 6978
  0.262267668,                            !- Value 6979
  0.255250845,                            !- Value 6980
  0.262267668,                            !- Value 6981
  0.262267668,                            !- Value 6982
  0.234538311,                            !- Value 6983
  0.234538311,                            !- Value 6984
  0.234538311,                            !- Value 6985
  0.186033059,                            !- Value 6986
  0.186033059,                            !- Value 6987
  0.186033059,                            !- Value 6988
  0.186033059,                            !- Value 6989
  0.255250845,                            !- Value 6990
  1,                                      !- Value 6991
  1,                                      !- Value 6992
  1,                                      !- Value 6993
  0.943778815,                            !- Value 6994
  0.943778815,                            !- Value 6995
  0.943778815,                            !- Value 6996
  0.943778815,                            !- Value 6997
  0.943778815,                            !- Value 6998
  0.943778815,                            !- Value 6999
  0.943778815,                            !- Value 7000
  0.943778815,                            !- Value 7001
  0.262267668,                            !- Value 7002
  0.262267668,                            !- Value 7003
  0.255250845,                            !- Value 7004
  0.255250845,                            !- Value 7005
  0.262267668,                            !- Value 7006
  0.234538311,                            !- Value 7007
  0.234538311,                            !- Value 7008
  0.234538311,                            !- Value 7009
  0.186033059,                            !- Value 7010
  0.186033059,                            !- Value 7011
  0.186033059,                            !- Value 7012
  0.186033059,                            !- Value 7013
  0.255250845,                            !- Value 7014
  1,                                      !- Value 7015
  0.997082072,                            !- Value 7016
  1,                                      !- Value 7017
  0.943778815,                            !- Value 7018
  0.943778815,                            !- Value 7019
  0.943778815,                            !- Value 7020
  0.943778815,                            !- Value 7021
  0.943778815,                            !- Value 7022
  0.943778815,                            !- Value 7023
  0.943778815,                            !- Value 7024
  0.943778815,                            !- Value 7025
  0.262267668,                            !- Value 7026
  0.255250845,                            !- Value 7027
  0.255250845,                            !- Value 7028
  0.255250845,                            !- Value 7029
  0.262267668,                            !- Value 7030
  0.234538311,                            !- Value 7031
  0.234538311,                            !- Value 7032
  0.234538311,                            !- Value 7033
  0.186033059,                            !- Value 7034
  0.186033059,                            !- Value 7035
  0.186033059,                            !- Value 7036
  0.186033059,                            !- Value 7037
  0.255250845,                            !- Value 7038
  0.997082072,                            !- Value 7039
  0.997082072,                            !- Value 7040
  1,                                      !- Value 7041
  1,                                      !- Value 7042
  0.997082072,                            !- Value 7043
  0.997082072,                            !- Value 7044
  0.997082072,                            !- Value 7045
  0.997082072,                            !- Value 7046
  0.997082072,                            !- Value 7047
  1,                                      !- Value 7048
  1,                                      !- Value 7049
  0.222699354,                            !- Value 7050
  0.222699354,                            !- Value 7051
  0.222699354,                            !- Value 7052
  0.255250845,                            !- Value 7053
  0.262267668,                            !- Value 7054
  0.234538311,                            !- Value 7055
  0.234538311,                            !- Value 7056
  0.234538311,                            !- Value 7057
  0.234538311,                            !- Value 7058
  0.186033059,                            !- Value 7059
  0.186033059,                            !- Value 7060
  0.186033059,                            !- Value 7061
  0.255250845,                            !- Value 7062
  1,                                      !- Value 7063
  0.997082072,                            !- Value 7064
  0.997082072,                            !- Value 7065
  0.997082072,                            !- Value 7066
  0.997082072,                            !- Value 7067
  0.997082072,                            !- Value 7068
  0.997082072,                            !- Value 7069
  1,                                      !- Value 7070
  0.997082072,                            !- Value 7071
  0.997082072,                            !- Value 7072
  0.997082072,                            !- Value 7073
  0.222699354,                            !- Value 7074
  0.222699354,                            !- Value 7075
  0.255250845,                            !- Value 7076
  0.234538311,                            !- Value 7077
  0.262267668,                            !- Value 7078
  0.234538311,                            !- Value 7079
  0.234538311,                            !- Value 7080
  0.234538311,                            !- Value 7081
  0.234538311,                            !- Value 7082
  0.186033059,                            !- Value 7083
  0.186033059,                            !- Value 7084
  0.186033059,                            !- Value 7085
  0.255250845,                            !- Value 7086
  0.997082072,                            !- Value 7087
  0.997082072,                            !- Value 7088
  1,                                      !- Value 7089
  0.943778815,                            !- Value 7090
  0.943778815,                            !- Value 7091
  0.943778815,                            !- Value 7092
  0.943778815,                            !- Value 7093
  0.943778815,                            !- Value 7094
  0.943778815,                            !- Value 7095
  0.943778815,                            !- Value 7096
  0.943778815,                            !- Value 7097
  0.262267668,                            !- Value 7098
  0.262267668,                            !- Value 7099
  0.255250845,                            !- Value 7100
  0.255250845,                            !- Value 7101
  0.262267668,                            !- Value 7102
  0.234538311,                            !- Value 7103
  0.234538311,                            !- Value 7104
  0.234538311,                            !- Value 7105
  0.186033059,                            !- Value 7106
  0.186033059,                            !- Value 7107
  0.186033059,                            !- Value 7108
  0.186033059,                            !- Value 7109
  0.255250845,                            !- Value 7110
  1,                                      !- Value 7111
  0.997082072,                            !- Value 7112
  1,                                      !- Value 7113
  0.943778815,                            !- Value 7114
  0.943778815,                            !- Value 7115
  0.943778815,                            !- Value 7116
  0.943778815,                            !- Value 7117
  0.943778815,                            !- Value 7118
  0.943778815,                            !- Value 7119
  0.943778815,                            !- Value 7120
  0.943778815,                            !- Value 7121
  0.262267668,                            !- Value 7122
  0.262267668,                            !- Value 7123
  0.255250845,                            !- Value 7124
  0.255250845,                            !- Value 7125
  0.262267668,                            !- Value 7126
  0.234538311,                            !- Value 7127
  0.234538311,                            !- Value 7128
  0.234538311,                            !- Value 7129
  0.186033059,                            !- Value 7130
  0.186033059,                            !- Value 7131
  0.186033059,                            !- Value 7132
  0.186033059,                            !- Value 7133
  0.255250845,                            !- Value 7134
  1,                                      !- Value 7135
  1,                                      !- Value 7136
  1,                                      !- Value 7137
  0.943778815,                            !- Value 7138
  0.943778815,                            !- Value 7139
  0.943778815,                            !- Value 7140
  0.943778815,                            !- Value 7141
  0.943778815,                            !- Value 7142
  0.943778815,                            !- Value 7143
  0.943778815,                            !- Value 7144
  0.943778815,                            !- Value 7145
  0.262267668,                            !- Value 7146
  0.262267668,                            !- Value 7147
  0.255250845,                            !- Value 7148
  0.262267668,                            !- Value 7149
  0.262267668,                            !- Value 7150
  0.234538311,                            !- Value 7151
  0.234538311,                            !- Value 7152
  0.234538311,                            !- Value 7153
  0.186033059,                            !- Value 7154
  0.186033059,                            !- Value 7155
  0.186033059,                            !- Value 7156
  0.186033059,                            !- Value 7157
  0.255250845,                            !- Value 7158
  1,                                      !- Value 7159
  1,                                      !- Value 7160
  1,                                      !- Value 7161
  0.943778815,                            !- Value 7162
  0.943778815,                            !- Value 7163
  0.943778815,                            !- Value 7164
  0.943778815,                            !- Value 7165
  0.943778815,                            !- Value 7166
  0.943778815,                            !- Value 7167
  0.943778815,                            !- Value 7168
  0.943778815,                            !- Value 7169
  0.262267668,                            !- Value 7170
  0.262267668,                            !- Value 7171
  0.255250845,                            !- Value 7172
  0.255250845,                            !- Value 7173
  0.262267668,                            !- Value 7174
  0.234538311,                            !- Value 7175
  0.234538311,                            !- Value 7176
  0.234538311,                            !- Value 7177
  0.186033059,                            !- Value 7178
  0.186033059,                            !- Value 7179
  0.186033059,                            !- Value 7180
  0.186033059,                            !- Value 7181
  0.255250845,                            !- Value 7182
  1,                                      !- Value 7183
  1,                                      !- Value 7184
  1,                                      !- Value 7185
  0.943778815,                            !- Value 7186
  0.943778815,                            !- Value 7187
  0.943778815,                            !- Value 7188
  0.943778815,                            !- Value 7189
  0.943778815,                            !- Value 7190
  0.943778815,                            !- Value 7191
  0.943778815,                            !- Value 7192
  0.943778815,                            !- Value 7193
  0.262267668,                            !- Value 7194
  0.262267668,                            !- Value 7195
  0.255250845,                            !- Value 7196
  0.255250845,                            !- Value 7197
  0.262267668,                            !- Value 7198
  0.234538311,                            !- Value 7199
  0.234538311,                            !- Value 7200
  0.234538311,                            !- Value 7201
  0.186033059,                            !- Value 7202
  0.186033059,                            !- Value 7203
  0.186033059,                            !- Value 7204
  0.186033059,                            !- Value 7205
  0.255250845,                            !- Value 7206
  1,                                      !- Value 7207
  1,                                      !- Value 7208
  1,                                      !- Value 7209
  0.997082072,                            !- Value 7210
  0.997082072,                            !- Value 7211
  0.997082072,                            !- Value 7212
  0.997082072,                            !- Value 7213
  0.997082072,                            !- Value 7214
  1,                                      !- Value 7215
  1,                                      !- Value 7216
  0.997082072,                            !- Value 7217
  0.222699354,                            !- Value 7218
  0.222699354,                            !- Value 7219
  0.222699354,                            !- Value 7220
  0.262267668,                            !- Value 7221
  0.262267668,                            !- Value 7222
  0.234538311,                            !- Value 7223
  0.234538311,                            !- Value 7224
  0.234538311,                            !- Value 7225
  0.186033059,                            !- Value 7226
  0.186033059,                            !- Value 7227
  0.186033059,                            !- Value 7228
  0.186033059,                            !- Value 7229
  0.262267668,                            !- Value 7230
  1,                                      !- Value 7231
  0.997082072,                            !- Value 7232
  0.997082072,                            !- Value 7233
  0.997082072,                            !- Value 7234
  0.997082072,                            !- Value 7235
  1,                                      !- Value 7236
  1,                                      !- Value 7237
  0.997082072,                            !- Value 7238
  0.997082072,                            !- Value 7239
  0.997082072,                            !- Value 7240
  0.997082072,                            !- Value 7241
  0.222699354,                            !- Value 7242
  0.255250845,                            !- Value 7243
  0.255250845,                            !- Value 7244
  0.255250845,                            !- Value 7245
  0.262267668,                            !- Value 7246
  0.234538311,                            !- Value 7247
  0.234538311,                            !- Value 7248
  0.234538311,                            !- Value 7249
  0.234538311,                            !- Value 7250
  0.186033059,                            !- Value 7251
  0.186033059,                            !- Value 7252
  0.186033059,                            !- Value 7253
  0.255250845,                            !- Value 7254
  0.997082072,                            !- Value 7255
  0.997082072,                            !- Value 7256
  1,                                      !- Value 7257
  0.943778815,                            !- Value 7258
  0.943778815,                            !- Value 7259
  0.943778815,                            !- Value 7260
  0.943778815,                            !- Value 7261
  0.943778815,                            !- Value 7262
  0.943778815,                            !- Value 7263
  0.943778815,                            !- Value 7264
  0.943778815,                            !- Value 7265
  0.262267668,                            !- Value 7266
  0.262267668,                            !- Value 7267
  0.255250845,                            !- Value 7268
  0.255250845,                            !- Value 7269
  0.262267668,                            !- Value 7270
  0.234538311,                            !- Value 7271
  0.234538311,                            !- Value 7272
  0.234538311,                            !- Value 7273
  0.186033059,                            !- Value 7274
  0.186033059,                            !- Value 7275
  0.186033059,                            !- Value 7276
  0.186033059,                            !- Value 7277
  0.255250845,                            !- Value 7278
  1,                                      !- Value 7279
  1,                                      !- Value 7280
  1,                                      !- Value 7281
  0.943778815,                            !- Value 7282
  0.943778815,                            !- Value 7283
  0.943778815,                            !- Value 7284
  0.943778815,                            !- Value 7285
  0.943778815,                            !- Value 7286
  0.943778815,                            !- Value 7287
  0.943778815,                            !- Value 7288
  0.943778815,                            !- Value 7289
  0.262267668,                            !- Value 7290
  0.262267668,                            !- Value 7291
  0.255250845,                            !- Value 7292
  0.262267668,                            !- Value 7293
  0.262267668,                            !- Value 7294
  0.234538311,                            !- Value 7295
  0.234538311,                            !- Value 7296
  0.234538311,                            !- Value 7297
  0.186033059,                            !- Value 7298
  0.186033059,                            !- Value 7299
  0.186033059,                            !- Value 7300
  0.186033059,                            !- Value 7301
  0.255250845,                            !- Value 7302
  1,                                      !- Value 7303
  1,                                      !- Value 7304
  1,                                      !- Value 7305
  0.943778815,                            !- Value 7306
  0.943778815,                            !- Value 7307
  0.943778815,                            !- Value 7308
  0.943778815,                            !- Value 7309
  0.943778815,                            !- Value 7310
  0.943778815,                            !- Value 7311
  0.943778815,                            !- Value 7312
  0.943778815,                            !- Value 7313
  0.262267668,                            !- Value 7314
  0.262267668,                            !- Value 7315
  0.255250845,                            !- Value 7316
  0.255250845,                            !- Value 7317
  0.262267668,                            !- Value 7318
  0.234538311,                            !- Value 7319
  0.234538311,                            !- Value 7320
  0.234538311,                            !- Value 7321
  0.186033059,                            !- Value 7322
  0.186033059,                            !- Value 7323
  0.186033059,                            !- Value 7324
  0.186033059,                            !- Value 7325
  0.255250845,                            !- Value 7326
  1,                                      !- Value 7327
  1,                                      !- Value 7328
  1,                                      !- Value 7329
  0.943778815,                            !- Value 7330
  0.943778815,                            !- Value 7331
  0.943778815,                            !- Value 7332
  0.943778815,                            !- Value 7333
  0.943778815,                            !- Value 7334
  0.943778815,                            !- Value 7335
  0.943778815,                            !- Value 7336
  0.943778815,                            !- Value 7337
  0.262267668,                            !- Value 7338
  0.262267668,                            !- Value 7339
  0.255250845,                            !- Value 7340
  0.262267668,                            !- Value 7341
  0.262267668,                            !- Value 7342
  0.234538311,                            !- Value 7343
  0.234538311,                            !- Value 7344
  0.186033059,                            !- Value 7345
  0.186033059,                            !- Value 7346
  0.186033059,                            !- Value 7347
  0.186033059,                            !- Value 7348
  0.234538311,                            !- Value 7349
  0.255250845,                            !- Value 7350
  1,                                      !- Value 7351
  1,                                      !- Value 7352
  1,                                      !- Value 7353
  0.943778815,                            !- Value 7354
  0.943778815,                            !- Value 7355
  0.943778815,                            !- Value 7356
  0.943778815,                            !- Value 7357
  0.943778815,                            !- Value 7358
  0.943778815,                            !- Value 7359
  0.943778815,                            !- Value 7360
  0.943778815,                            !- Value 7361
  0.262267668,                            !- Value 7362
  0.262267668,                            !- Value 7363
  0.255250845,                            !- Value 7364
  0.262267668,                            !- Value 7365
  0.262267668,                            !- Value 7366
  0.234538311,                            !- Value 7367
  0.234538311,                            !- Value 7368
  0.234538311,                            !- Value 7369
  0.186033059,                            !- Value 7370
  0.186033059,                            !- Value 7371
  0.186033059,                            !- Value 7372
  0.186033059,                            !- Value 7373
  0.255250845,                            !- Value 7374
  1,                                      !- Value 7375
  1,                                      !- Value 7376
  1,                                      !- Value 7377
  0.997082072,                            !- Value 7378
  0.997082072,                            !- Value 7379
  0.997082072,                            !- Value 7380
  0.997082072,                            !- Value 7381
  0.997082072,                            !- Value 7382
  1,                                      !- Value 7383
  1,                                      !- Value 7384
  0.997082072,                            !- Value 7385
  0.222699354,                            !- Value 7386
  0.222699354,                            !- Value 7387
  0.222699354,                            !- Value 7388
  0.262267668,                            !- Value 7389
  0.262267668,                            !- Value 7390
  0.234538311,                            !- Value 7391
  0.234538311,                            !- Value 7392
  0.234538311,                            !- Value 7393
  0.186033059,                            !- Value 7394
  0.186033059,                            !- Value 7395
  0.186033059,                            !- Value 7396
  0.186033059,                            !- Value 7397
  0.255250845,                            !- Value 7398
  1,                                      !- Value 7399
  0.997082072,                            !- Value 7400
  0.997082072,                            !- Value 7401
  0.997082072,                            !- Value 7402
  0.997082072,                            !- Value 7403
  1,                                      !- Value 7404
  1,                                      !- Value 7405
  0.997082072,                            !- Value 7406
  0.997082072,                            !- Value 7407
  0.997082072,                            !- Value 7408
  0.997082072,                            !- Value 7409
  0.222699354,                            !- Value 7410
  0.255250845,                            !- Value 7411
  0.255250845,                            !- Value 7412
  0.255250845,                            !- Value 7413
  0.255250845,                            !- Value 7414
  0.234538311,                            !- Value 7415
  0.234538311,                            !- Value 7416
  0.234538311,                            !- Value 7417
  0.234538311,                            !- Value 7418
  0.186033059,                            !- Value 7419
  0.186033059,                            !- Value 7420
  0.186033059,                            !- Value 7421
  0.255250845,                            !- Value 7422
  0.997082072,                            !- Value 7423
  0.997082072,                            !- Value 7424
  1,                                      !- Value 7425
  0.943778815,                            !- Value 7426
  0.943778815,                            !- Value 7427
  0.943778815,                            !- Value 7428
  0.943778815,                            !- Value 7429
  0.943778815,                            !- Value 7430
  0.943778815,                            !- Value 7431
  0.943778815,                            !- Value 7432
  0.943778815,                            !- Value 7433
  0.262267668,                            !- Value 7434
  0.262267668,                            !- Value 7435
  0.255250845,                            !- Value 7436
  0.255250845,                            !- Value 7437
  0.262267668,                            !- Value 7438
  0.234538311,                            !- Value 7439
  0.234538311,                            !- Value 7440
  0.234538311,                            !- Value 7441
  0.186033059,                            !- Value 7442
  0.186033059,                            !- Value 7443
  0.186033059,                            !- Value 7444
  0.186033059,                            !- Value 7445
  0.255250845,                            !- Value 7446
  1,                                      !- Value 7447
  1,                                      !- Value 7448
  1,                                      !- Value 7449
  0.943778815,                            !- Value 7450
  0.943778815,                            !- Value 7451
  0.943778815,                            !- Value 7452
  0.943778815,                            !- Value 7453
  0.943778815,                            !- Value 7454
  0.943778815,                            !- Value 7455
  0.943778815,                            !- Value 7456
  0.943778815,                            !- Value 7457
  0.262267668,                            !- Value 7458
  0.262267668,                            !- Value 7459
  0.255250845,                            !- Value 7460
  0.262267668,                            !- Value 7461
  0.262267668,                            !- Value 7462
  0.234538311,                            !- Value 7463
  0.234538311,                            !- Value 7464
  0.186033059,                            !- Value 7465
  0.186033059,                            !- Value 7466
  0.186033059,                            !- Value 7467
  0.186033059,                            !- Value 7468
  0.186033059,                            !- Value 7469
  0.255250845,                            !- Value 7470
  1,                                      !- Value 7471
  1,                                      !- Value 7472
  1,                                      !- Value 7473
  0.943778815,                            !- Value 7474
  0.943778815,                            !- Value 7475
  0.943778815,                            !- Value 7476
  0.943778815,                            !- Value 7477
  0.943778815,                            !- Value 7478
  0.943778815,                            !- Value 7479
  0.943778815,                            !- Value 7480
  0.943778815,                            !- Value 7481
  0.262267668,                            !- Value 7482
  0.262267668,                            !- Value 7483
  0.255250845,                            !- Value 7484
  0.262267668,                            !- Value 7485
  0.262267668,                            !- Value 7486
  0.234538311,                            !- Value 7487
  0.234538311,                            !- Value 7488
  0.234538311,                            !- Value 7489
  0.186033059,                            !- Value 7490
  0.186033059,                            !- Value 7491
  0.186033059,                            !- Value 7492
  0.186033059,                            !- Value 7493
  0.255250845,                            !- Value 7494
  1,                                      !- Value 7495
  1,                                      !- Value 7496
  1,                                      !- Value 7497
  0.943778815,                            !- Value 7498
  0.943778815,                            !- Value 7499
  0.943778815,                            !- Value 7500
  0.943778815,                            !- Value 7501
  0.943778815,                            !- Value 7502
  0.943778815,                            !- Value 7503
  0.943778815,                            !- Value 7504
  0.943778815,                            !- Value 7505
  0.262267668,                            !- Value 7506
  0.262267668,                            !- Value 7507
  0.255250845,                            !- Value 7508
  0.255250845,                            !- Value 7509
  0.262267668,                            !- Value 7510
  0.234538311,                            !- Value 7511
  0.234538311,                            !- Value 7512
  0.234538311,                            !- Value 7513
  0.186033059,                            !- Value 7514
  0.186033059,                            !- Value 7515
  0.186033059,                            !- Value 7516
  0.186033059,                            !- Value 7517
  0.255250845,                            !- Value 7518
  0.255250845,                            !- Value 7519
  1,                                      !- Value 7520
  1,                                      !- Value 7521
  0.943778815,                            !- Value 7522
  0.943778815,                            !- Value 7523
  0.943778815,                            !- Value 7524
  0.943778815,                            !- Value 7525
  0.943778815,                            !- Value 7526
  0.943778815,                            !- Value 7527
  0.943778815,                            !- Value 7528
  0.943778815,                            !- Value 7529
  0.262267668,                            !- Value 7530
  0.262267668,                            !- Value 7531
  0.255250845,                            !- Value 7532
  0.262267668,                            !- Value 7533
  0.262267668,                            !- Value 7534
  0.234538311,                            !- Value 7535
  0.234538311,                            !- Value 7536
  0.234538311,                            !- Value 7537
  0.186033059,                            !- Value 7538
  0.186033059,                            !- Value 7539
  0.186033059,                            !- Value 7540
  0.186033059,                            !- Value 7541
  0.255250845,                            !- Value 7542
  0.222699354,                            !- Value 7543
  1,                                      !- Value 7544
  1,                                      !- Value 7545
  0.997082072,                            !- Value 7546
  0.997082072,                            !- Value 7547
  0.997082072,                            !- Value 7548
  0.997082072,                            !- Value 7549
  0.997082072,                            !- Value 7550
  1,                                      !- Value 7551
  1,                                      !- Value 7552
  0.997082072,                            !- Value 7553
  0.222699354,                            !- Value 7554
  0.222699354,                            !- Value 7555
  0.222699354,                            !- Value 7556
  0.262267668,                            !- Value 7557
  0.262267668,                            !- Value 7558
  0.234538311,                            !- Value 7559
  0.234538311,                            !- Value 7560
  0.234538311,                            !- Value 7561
  0.186033059,                            !- Value 7562
  0.186033059,                            !- Value 7563
  0.186033059,                            !- Value 7564
  0.186033059,                            !- Value 7565
  0.255250845,                            !- Value 7566
  1,                                      !- Value 7567
  0.997082072,                            !- Value 7568
  0.997082072,                            !- Value 7569
  0.997082072,                            !- Value 7570
  0.997082072,                            !- Value 7571
  1,                                      !- Value 7572
  1,                                      !- Value 7573
  0.997082072,                            !- Value 7574
  0.997082072,                            !- Value 7575
  0.997082072,                            !- Value 7576
  0.222699354,                            !- Value 7577
  0.222699354,                            !- Value 7578
  0.255250845,                            !- Value 7579
  0.255250845,                            !- Value 7580
  0.255250845,                            !- Value 7581
  0.262267668,                            !- Value 7582
  0.234538311,                            !- Value 7583
  0.234538311,                            !- Value 7584
  0.234538311,                            !- Value 7585
  0.186033059,                            !- Value 7586
  0.186033059,                            !- Value 7587
  0.186033059,                            !- Value 7588
  0.186033059,                            !- Value 7589
  0.255250845,                            !- Value 7590
  1,                                      !- Value 7591
  1,                                      !- Value 7592
  1,                                      !- Value 7593
  0.943778815,                            !- Value 7594
  0.943778815,                            !- Value 7595
  0.943778815,                            !- Value 7596
  0.943778815,                            !- Value 7597
  0.943778815,                            !- Value 7598
  0.943778815,                            !- Value 7599
  0.943778815,                            !- Value 7600
  0.943778815,                            !- Value 7601
  0.262267668,                            !- Value 7602
  0.262267668,                            !- Value 7603
  0.255250845,                            !- Value 7604
  0.255250845,                            !- Value 7605
  0.262267668,                            !- Value 7606
  0.234538311,                            !- Value 7607
  0.234538311,                            !- Value 7608
  0.186033059,                            !- Value 7609
  0.186033059,                            !- Value 7610
  0.186033059,                            !- Value 7611
  0.186033059,                            !- Value 7612
  0.186033059,                            !- Value 7613
  0.255250845,                            !- Value 7614
  1,                                      !- Value 7615
  1,                                      !- Value 7616
  1,                                      !- Value 7617
  0.943778815,                            !- Value 7618
  0.943778815,                            !- Value 7619
  0.943778815,                            !- Value 7620
  0.943778815,                            !- Value 7621
  0.943778815,                            !- Value 7622
  0.943778815,                            !- Value 7623
  0.943778815,                            !- Value 7624
  0.943778815,                            !- Value 7625
  0.262267668,                            !- Value 7626
  0.262267668,                            !- Value 7627
  0.255250845,                            !- Value 7628
  0.262267668,                            !- Value 7629
  0.262267668,                            !- Value 7630
  0.234538311,                            !- Value 7631
  0.234538311,                            !- Value 7632
  0.186033059,                            !- Value 7633
  0.186033059,                            !- Value 7634
  0.186033059,                            !- Value 7635
  0.186033059,                            !- Value 7636
  0.234538311,                            !- Value 7637
  0.255250845,                            !- Value 7638
  1,                                      !- Value 7639
  1,                                      !- Value 7640
  0.943778815,                            !- Value 7641
  0.943778815,                            !- Value 7642
  0.943778815,                            !- Value 7643
  0.943778815,                            !- Value 7644
  0.943778815,                            !- Value 7645
  0.943778815,                            !- Value 7646
  0.943778815,                            !- Value 7647
  0.943778815,                            !- Value 7648
  0.943778815,                            !- Value 7649
  0.262267668,                            !- Value 7650
  0.262267668,                            !- Value 7651
  0.255250845,                            !- Value 7652
  0.262267668,                            !- Value 7653
  0.262267668,                            !- Value 7654
  0.234538311,                            !- Value 7655
  0.234538311,                            !- Value 7656
  0.186033059,                            !- Value 7657
  0.186033059,                            !- Value 7658
  0.186033059,                            !- Value 7659
  0.186033059,                            !- Value 7660
  0.186033059,                            !- Value 7661
  0.255250845,                            !- Value 7662
  0.255250845,                            !- Value 7663
  1,                                      !- Value 7664
  1,                                      !- Value 7665
  0.943778815,                            !- Value 7666
  0.943778815,                            !- Value 7667
  0.943778815,                            !- Value 7668
  0.943778815,                            !- Value 7669
  0.943778815,                            !- Value 7670
  0.943778815,                            !- Value 7671
  0.943778815,                            !- Value 7672
  0.262267668,                            !- Value 7673
  0.262267668,                            !- Value 7674
  0.262267668,                            !- Value 7675
  0.255250845,                            !- Value 7676
  0.262267668,                            !- Value 7677
  0.262267668,                            !- Value 7678
  0.234538311,                            !- Value 7679
  0.186033059,                            !- Value 7680
  0.186033059,                            !- Value 7681
  0.186033059,                            !- Value 7682
  0.186033059,                            !- Value 7683
  0.186033059,                            !- Value 7684
  0.234538311,                            !- Value 7685
  0.262267668,                            !- Value 7686
  0.255250845,                            !- Value 7687
  1,                                      !- Value 7688
  0.943778815,                            !- Value 7689
  0.943778815,                            !- Value 7690
  0.943778815,                            !- Value 7691
  0.943778815,                            !- Value 7692
  0.943778815,                            !- Value 7693
  0.943778815,                            !- Value 7694
  0.943778815,                            !- Value 7695
  0.943778815,                            !- Value 7696
  0.943778815,                            !- Value 7697
  0.262267668,                            !- Value 7698
  0.262267668,                            !- Value 7699
  0.255250845,                            !- Value 7700
  0.262267668,                            !- Value 7701
  0.262267668,                            !- Value 7702
  0.234538311,                            !- Value 7703
  0.186033059,                            !- Value 7704
  0.186033059,                            !- Value 7705
  0.186033059,                            !- Value 7706
  0.186033059,                            !- Value 7707
  0.186033059,                            !- Value 7708
  0.234538311,                            !- Value 7709
  0.262267668,                            !- Value 7710
  0.255250845,                            !- Value 7711
  1,                                      !- Value 7712
  0.997082072,                            !- Value 7713
  0.997082072,                            !- Value 7714
  0.997082072,                            !- Value 7715
  1,                                      !- Value 7716
  1,                                      !- Value 7717
  0.997082072,                            !- Value 7718
  0.997082072,                            !- Value 7719
  0.997082072,                            !- Value 7720
  0.997082072,                            !- Value 7721
  0.222699354,                            !- Value 7722
  0.255250845,                            !- Value 7723
  0.255250845,                            !- Value 7724
  0.255250845,                            !- Value 7725
  0.262267668,                            !- Value 7726
  0.234538311,                            !- Value 7727
  0.234538311,                            !- Value 7728
  0.186033059,                            !- Value 7729
  0.186033059,                            !- Value 7730
  0.186033059,                            !- Value 7731
  0.186033059,                            !- Value 7732
  0.234538311,                            !- Value 7733
  0.262267668,                            !- Value 7734
  0.255250845,                            !- Value 7735
  1,                                      !- Value 7736
  0.997082072,                            !- Value 7737
  0.997082072,                            !- Value 7738
  0.997082072,                            !- Value 7739
  1,                                      !- Value 7740
  1,                                      !- Value 7741
  0.997082072,                            !- Value 7742
  0.997082072,                            !- Value 7743
  0.997082072,                            !- Value 7744
  0.997082072,                            !- Value 7745
  0.222699354,                            !- Value 7746
  0.255250845,                            !- Value 7747
  0.255250845,                            !- Value 7748
  0.255250845,                            !- Value 7749
  0.262267668,                            !- Value 7750
  0.234538311,                            !- Value 7751
  0.234538311,                            !- Value 7752
  0.186033059,                            !- Value 7753
  0.186033059,                            !- Value 7754
  0.186033059,                            !- Value 7755
  0.186033059,                            !- Value 7756
  0.234538311,                            !- Value 7757
  0.255250845,                            !- Value 7758
  0.255250845,                            !- Value 7759
  1,                                      !- Value 7760
  1,                                      !- Value 7761
  0.943778815,                            !- Value 7762
  0.943778815,                            !- Value 7763
  0.943778815,                            !- Value 7764
  0.943778815,                            !- Value 7765
  0.943778815,                            !- Value 7766
  0.943778815,                            !- Value 7767
  0.943778815,                            !- Value 7768
  0.943778815,                            !- Value 7769
  0.262267668,                            !- Value 7770
  0.262267668,                            !- Value 7771
  0.255250845,                            !- Value 7772
  0.262267668,                            !- Value 7773
  0.262267668,                            !- Value 7774
  0.234538311,                            !- Value 7775
  0.186033059,                            !- Value 7776
  0.186033059,                            !- Value 7777
  0.186033059,                            !- Value 7778
  0.186033059,                            !- Value 7779
  0.186033059,                            !- Value 7780
  0.234538311,                            !- Value 7781
  0.262267668,                            !- Value 7782
  0.255250845,                            !- Value 7783
  1,                                      !- Value 7784
  0.943778815,                            !- Value 7785
  0.943778815,                            !- Value 7786
  0.943778815,                            !- Value 7787
  0.943778815,                            !- Value 7788
  0.943778815,                            !- Value 7789
  0.943778815,                            !- Value 7790
  0.943778815,                            !- Value 7791
  0.943778815,                            !- Value 7792
  0.943778815,                            !- Value 7793
  0.262267668,                            !- Value 7794
  0.262267668,                            !- Value 7795
  0.255250845,                            !- Value 7796
  0.262267668,                            !- Value 7797
  0.262267668,                            !- Value 7798
  0.234538311,                            !- Value 7799
  0.186033059,                            !- Value 7800
  0.186033059,                            !- Value 7801
  0.186033059,                            !- Value 7802
  0.186033059,                            !- Value 7803
  0.186033059,                            !- Value 7804
  0.234538311,                            !- Value 7805
  0.262267668,                            !- Value 7806
  0.255250845,                            !- Value 7807
  1,                                      !- Value 7808
  0.943778815,                            !- Value 7809
  0.943778815,                            !- Value 7810
  0.943778815,                            !- Value 7811
  0.943778815,                            !- Value 7812
  0.943778815,                            !- Value 7813
  0.943778815,                            !- Value 7814
  0.943778815,                            !- Value 7815
  0.943778815,                            !- Value 7816
  0.262267668,                            !- Value 7817
  0.262267668,                            !- Value 7818
  0.262267668,                            !- Value 7819
  0.255250845,                            !- Value 7820
  0.262267668,                            !- Value 7821
  0.262267668,                            !- Value 7822
  0.234538311,                            !- Value 7823
  0.186033059,                            !- Value 7824
  0.186033059,                            !- Value 7825
  0.186033059,                            !- Value 7826
  0.186033059,                            !- Value 7827
  0.186033059,                            !- Value 7828
  0.234538311,                            !- Value 7829
  0.262267668,                            !- Value 7830
  0.255250845,                            !- Value 7831
  1,                                      !- Value 7832
  0.943778815,                            !- Value 7833
  0.943778815,                            !- Value 7834
  0.943778815,                            !- Value 7835
  0.943778815,                            !- Value 7836
  0.943778815,                            !- Value 7837
  0.943778815,                            !- Value 7838
  0.943778815,                            !- Value 7839
  0.943778815,                            !- Value 7840
  0.943778815,                            !- Value 7841
  0.262267668,                            !- Value 7842
  0.262267668,                            !- Value 7843
  0.255250845,                            !- Value 7844
  0.262267668,                            !- Value 7845
  0.262267668,                            !- Value 7846
  0.234538311,                            !- Value 7847
  0.186033059,                            !- Value 7848
  0.186033059,                            !- Value 7849
  0.186033059,                            !- Value 7850
  0.186033059,                            !- Value 7851
  0.186033059,                            !- Value 7852
  0.234538311,                            !- Value 7853
  0.262267668,                            !- Value 7854
  0.255250845,                            !- Value 7855
  1,                                      !- Value 7856
  0.943778815,                            !- Value 7857
  0.943778815,                            !- Value 7858
  0.943778815,                            !- Value 7859
  0.943778815,                            !- Value 7860
  0.943778815,                            !- Value 7861
  0.943778815,                            !- Value 7862
  0.943778815,                            !- Value 7863
  0.943778815,                            !- Value 7864
  0.262267668,                            !- Value 7865
  0.262267668,                            !- Value 7866
  0.262267668,                            !- Value 7867
  0.255250845,                            !- Value 7868
  0.262267668,                            !- Value 7869
  0.262267668,                            !- Value 7870
  0.234538311,                            !- Value 7871
  0.234538311,                            !- Value 7872
  0.186033059,                            !- Value 7873
  0.186033059,                            !- Value 7874
  0.186033059,                            !- Value 7875
  0.186033059,                            !- Value 7876
  0.234538311,                            !- Value 7877
  0.255250845,                            !- Value 7878
  0.255250845,                            !- Value 7879
  1,                                      !- Value 7880
  0.997082072,                            !- Value 7881
  0.997082072,                            !- Value 7882
  0.997082072,                            !- Value 7883
  0.997082072,                            !- Value 7884
  0.997082072,                            !- Value 7885
  1,                                      !- Value 7886
  1,                                      !- Value 7887
  0.997082072,                            !- Value 7888
  0.222699354,                            !- Value 7889
  0.222699354,                            !- Value 7890
  0.222699354,                            !- Value 7891
  0.222699354,                            !- Value 7892
  0.262267668,                            !- Value 7893
  0.234538311,                            !- Value 7894
  0.234538311,                            !- Value 7895
  0.234538311,                            !- Value 7896
  0.234538311,                            !- Value 7897
  0.186033059,                            !- Value 7898
  0.186033059,                            !- Value 7899
  0.186033059,                            !- Value 7900
  0.186033059,                            !- Value 7901
  0.255250845,                            !- Value 7902
  0.255250845,                            !- Value 7903
  0.997082072,                            !- Value 7904
  0.997082072,                            !- Value 7905
  1,                                      !- Value 7906
  1,                                      !- Value 7907
  0.997082072,                            !- Value 7908
  0.997082072,                            !- Value 7909
  0.997082072,                            !- Value 7910
  0.997082072,                            !- Value 7911
  0.997082072,                            !- Value 7912
  0.255250845,                            !- Value 7913
  0.255250845,                            !- Value 7914
  0.222699354,                            !- Value 7915
  0.222699354,                            !- Value 7916
  0.255250845,                            !- Value 7917
  0.262267668,                            !- Value 7918
  0.234538311,                            !- Value 7919
  0.234538311,                            !- Value 7920
  0.186033059,                            !- Value 7921
  0.186033059,                            !- Value 7922
  0.186033059,                            !- Value 7923
  0.186033059,                            !- Value 7924
  0.186033059,                            !- Value 7925
  0.255250845,                            !- Value 7926
  0.255250845,                            !- Value 7927
  1,                                      !- Value 7928
  0.943778815,                            !- Value 7929
  0.943778815,                            !- Value 7930
  0.943778815,                            !- Value 7931
  0.943778815,                            !- Value 7932
  0.943778815,                            !- Value 7933
  0.943778815,                            !- Value 7934
  0.943778815,                            !- Value 7935
  0.943778815,                            !- Value 7936
  0.943778815,                            !- Value 7937
  0.262267668,                            !- Value 7938
  0.262267668,                            !- Value 7939
  0.255250845,                            !- Value 7940
  0.255250845,                            !- Value 7941
  0.262267668,                            !- Value 7942
  0.234538311,                            !- Value 7943
  0.234538311,                            !- Value 7944
  0.234538311,                            !- Value 7945
  0.186033059,                            !- Value 7946
  0.186033059,                            !- Value 7947
  0.186033059,                            !- Value 7948
  0.186033059,                            !- Value 7949
  0.255250845,                            !- Value 7950
  0.255250845,                            !- Value 7951
  1,                                      !- Value 7952
  1,                                      !- Value 7953
  0.943778815,                            !- Value 7954
  0.943778815,                            !- Value 7955
  0.943778815,                            !- Value 7956
  0.943778815,                            !- Value 7957
  0.943778815,                            !- Value 7958
  0.943778815,                            !- Value 7959
  0.943778815,                            !- Value 7960
  0.262267668,                            !- Value 7961
  0.262267668,                            !- Value 7962
  0.262267668,                            !- Value 7963
  0.255250845,                            !- Value 7964
  0.255250845,                            !- Value 7965
  0.262267668,                            !- Value 7966
  0.234538311,                            !- Value 7967
  0.234538311,                            !- Value 7968
  0.234538311,                            !- Value 7969
  0.186033059,                            !- Value 7970
  0.186033059,                            !- Value 7971
  0.186033059,                            !- Value 7972
  0.186033059,                            !- Value 7973
  0.255250845,                            !- Value 7974
  0.222699354,                            !- Value 7975
  0.997082072,                            !- Value 7976
  1,                                      !- Value 7977
  0.943778815,                            !- Value 7978
  0.943778815,                            !- Value 7979
  0.943778815,                            !- Value 7980
  0.943778815,                            !- Value 7981
  0.943778815,                            !- Value 7982
  0.943778815,                            !- Value 7983
  0.943778815,                            !- Value 7984
  0.262267668,                            !- Value 7985
  0.262267668,                            !- Value 7986
  0.262267668,                            !- Value 7987
  0.255250845,                            !- Value 7988
  0.262267668,                            !- Value 7989
  0.262267668,                            !- Value 7990
  0.234538311,                            !- Value 7991
  0.234538311,                            !- Value 7992
  0.186033059,                            !- Value 7993
  0.186033059,                            !- Value 7994
  0.186033059,                            !- Value 7995
  0.186033059,                            !- Value 7996
  0.234538311,                            !- Value 7997
  0.255250845,                            !- Value 7998
  0.255250845,                            !- Value 7999
  1,                                      !- Value 8000
  1,                                      !- Value 8001
  0.943778815,                            !- Value 8002
  0.943778815,                            !- Value 8003
  0.943778815,                            !- Value 8004
  0.943778815,                            !- Value 8005
  0.943778815,                            !- Value 8006
  0.943778815,                            !- Value 8007
  0.943778815,                            !- Value 8008
  0.262267668,                            !- Value 8009
  0.262267668,                            !- Value 8010
  0.262267668,                            !- Value 8011
  0.255250845,                            !- Value 8012
  0.262267668,                            !- Value 8013
  0.262267668,                            !- Value 8014
  0.234538311,                            !- Value 8015
  0.234538311,                            !- Value 8016
  0.186033059,                            !- Value 8017
  0.186033059,                            !- Value 8018
  0.186033059,                            !- Value 8019
  0.186033059,                            !- Value 8020
  0.234538311,                            !- Value 8021
  0.255250845,                            !- Value 8022
  0.255250845,                            !- Value 8023
  1,                                      !- Value 8024
  1,                                      !- Value 8025
  0.943778815,                            !- Value 8026
  0.943778815,                            !- Value 8027
  0.943778815,                            !- Value 8028
  0.943778815,                            !- Value 8029
  0.943778815,                            !- Value 8030
  0.943778815,                            !- Value 8031
  0.943778815,                            !- Value 8032
  0.262267668,                            !- Value 8033
  0.262267668,                            !- Value 8034
  0.262267668,                            !- Value 8035
  0.255250845,                            !- Value 8036
  0.262267668,                            !- Value 8037
  0.262267668,                            !- Value 8038
  0.234538311,                            !- Value 8039
  0.234538311,                            !- Value 8040
  0.186033059,                            !- Value 8041
  0.186033059,                            !- Value 8042
  0.186033059,                            !- Value 8043
  0.186033059,                            !- Value 8044
  0.234538311,                            !- Value 8045
  0.262267668,                            !- Value 8046
  0.255250845,                            !- Value 8047
  1,                                      !- Value 8048
  1,                                      !- Value 8049
  0.997082072,                            !- Value 8050
  0.997082072,                            !- Value 8051
  1,                                      !- Value 8052
  1,                                      !- Value 8053
  0.997082072,                            !- Value 8054
  0.997082072,                            !- Value 8055
  0.997082072,                            !- Value 8056
  0.222699354,                            !- Value 8057
  0.222699354,                            !- Value 8058
  0.255250845,                            !- Value 8059
  0.255250845,                            !- Value 8060
  0.262267668,                            !- Value 8061
  0.262267668,                            !- Value 8062
  0.234538311,                            !- Value 8063
  0.234538311,                            !- Value 8064
  0.186033059,                            !- Value 8065
  0.186033059,                            !- Value 8066
  0.186033059,                            !- Value 8067
  0.186033059,                            !- Value 8068
  0.234538311,                            !- Value 8069
  0.262267668,                            !- Value 8070
  0.255250845,                            !- Value 8071
  1,                                      !- Value 8072
  1,                                      !- Value 8073
  0.997082072,                            !- Value 8074
  0.997082072,                            !- Value 8075
  1,                                      !- Value 8076
  1,                                      !- Value 8077
  0.997082072,                            !- Value 8078
  0.997082072,                            !- Value 8079
  0.997082072,                            !- Value 8080
  0.222699354,                            !- Value 8081
  0.222699354,                            !- Value 8082
  0.255250845,                            !- Value 8083
  0.255250845,                            !- Value 8084
  0.262267668,                            !- Value 8085
  0.262267668,                            !- Value 8086
  0.234538311,                            !- Value 8087
  0.186033059,                            !- Value 8088
  0.186033059,                            !- Value 8089
  0.186033059,                            !- Value 8090
  0.186033059,                            !- Value 8091
  0.1,                                    !- Value 8092
  0.234538311,                            !- Value 8093
  0.262267668,                            !- Value 8094
  0.255250845,                            !- Value 8095
  1,                                      !- Value 8096
  1,                                      !- Value 8097
  0.943778815,                            !- Value 8098
  0.943778815,                            !- Value 8099
  0.943778815,                            !- Value 8100
  0.943778815,                            !- Value 8101
  0.943778815,                            !- Value 8102
  0.943778815,                            !- Value 8103
  0.943778815,                            !- Value 8104
  0.262267668,                            !- Value 8105
  0.262267668,                            !- Value 8106
  0.262267668,                            !- Value 8107
  0.255250845,                            !- Value 8108
  0.262267668,                            !- Value 8109
  0.262267668,                            !- Value 8110
  0.234538311,                            !- Value 8111
  0.186033059,                            !- Value 8112
  0.186033059,                            !- Value 8113
  0.186033059,                            !- Value 8114
  0.186033059,                            !- Value 8115
  0.1,                                    !- Value 8116
  0.234538311,                            !- Value 8117
  0.262267668,                            !- Value 8118
  0.255250845,                            !- Value 8119
  1,                                      !- Value 8120
  0.943778815,                            !- Value 8121
  0.943778815,                            !- Value 8122
  0.943778815,                            !- Value 8123
  0.943778815,                            !- Value 8124
  0.943778815,                            !- Value 8125
  0.943778815,                            !- Value 8126
  0.943778815,                            !- Value 8127
  0.943778815,                            !- Value 8128
  0.262267668,                            !- Value 8129
  0.262267668,                            !- Value 8130
  0.262267668,                            !- Value 8131
  0.255250845,                            !- Value 8132
  0.262267668,                            !- Value 8133
  0.262267668,                            !- Value 8134
  0.234538311,                            !- Value 8135
  0.186033059,                            !- Value 8136
  0.186033059,                            !- Value 8137
  0.186033059,                            !- Value 8138
  0.186033059,                            !- Value 8139
  0.186033059,                            !- Value 8140
  0.234538311,                            !- Value 8141
  0.262267668,                            !- Value 8142
  0.255250845,                            !- Value 8143
  1,                                      !- Value 8144
  0.943778815,                            !- Value 8145
  0.943778815,                            !- Value 8146
  0.943778815,                            !- Value 8147
  0.943778815,                            !- Value 8148
  0.943778815,                            !- Value 8149
  0.943778815,                            !- Value 8150
  0.943778815,                            !- Value 8151
  0.943778815,                            !- Value 8152
  0.262267668,                            !- Value 8153
  0.262267668,                            !- Value 8154
  0.262267668,                            !- Value 8155
  0.255250845,                            !- Value 8156
  0.262267668,                            !- Value 8157
  0.262267668,                            !- Value 8158
  0.234538311,                            !- Value 8159
  0.234538311,                            !- Value 8160
  0.186033059,                            !- Value 8161
  0.186033059,                            !- Value 8162
  0.186033059,                            !- Value 8163
  0.186033059,                            !- Value 8164
  0.234538311,                            !- Value 8165
  0.262267668,                            !- Value 8166
  0.255250845,                            !- Value 8167
  1,                                      !- Value 8168
  0.943778815,                            !- Value 8169
  0.943778815,                            !- Value 8170
  0.943778815,                            !- Value 8171
  0.943778815,                            !- Value 8172
  0.943778815,                            !- Value 8173
  0.943778815,                            !- Value 8174
  0.943778815,                            !- Value 8175
  0.943778815,                            !- Value 8176
  0.262267668,                            !- Value 8177
  0.262267668,                            !- Value 8178
  0.262267668,                            !- Value 8179
  0.255250845,                            !- Value 8180
  0.262267668,                            !- Value 8181
  0.262267668,                            !- Value 8182
  0.234538311,                            !- Value 8183
  0.234538311,                            !- Value 8184
  0.186033059,                            !- Value 8185
  0.186033059,                            !- Value 8186
  0.186033059,                            !- Value 8187
  0.186033059,                            !- Value 8188
  0.234538311,                            !- Value 8189
  0.262267668,                            !- Value 8190
  0.255250845,                            !- Value 8191
  1,                                      !- Value 8192
  0.943778815,                            !- Value 8193
  0.943778815,                            !- Value 8194
  0.943778815,                            !- Value 8195
  0.943778815,                            !- Value 8196
  0.943778815,                            !- Value 8197
  0.943778815,                            !- Value 8198
  0.943778815,                            !- Value 8199
  0.943778815,                            !- Value 8200
  0.262267668,                            !- Value 8201
  0.262267668,                            !- Value 8202
  0.262267668,                            !- Value 8203
  0.255250845,                            !- Value 8204
  0.262267668,                            !- Value 8205
  0.262267668,                            !- Value 8206
  0.234538311,                            !- Value 8207
  0.186033059,                            !- Value 8208
  0.186033059,                            !- Value 8209
  0.186033059,                            !- Value 8210
  0.186033059,                            !- Value 8211
  0.186033059,                            !- Value 8212
  0.234538311,                            !- Value 8213
  0.262267668,                            !- Value 8214
  0.255250845,                            !- Value 8215
  1,                                      !- Value 8216
  1,                                      !- Value 8217
  0.997082072,                            !- Value 8218
  0.997082072,                            !- Value 8219
  1,                                      !- Value 8220
  1,                                      !- Value 8221
  0.997082072,                            !- Value 8222
  0.997082072,                            !- Value 8223
  0.997082072,                            !- Value 8224
  0.222699354,                            !- Value 8225
  0.222699354,                            !- Value 8226
  0.255250845,                            !- Value 8227
  0.255250845,                            !- Value 8228
  0.255250845,                            !- Value 8229
  0.262267668,                            !- Value 8230
  0.234538311,                            !- Value 8231
  0.234538311,                            !- Value 8232
  0.186033059,                            !- Value 8233
  0.186033059,                            !- Value 8234
  0.186033059,                            !- Value 8235
  0.186033059,                            !- Value 8236
  0.234538311,                            !- Value 8237
  0.262267668,                            !- Value 8238
  0.255250845,                            !- Value 8239
  1,                                      !- Value 8240
  1,                                      !- Value 8241
  0.997082072,                            !- Value 8242
  0.997082072,                            !- Value 8243
  1,                                      !- Value 8244
  1,                                      !- Value 8245
  0.997082072,                            !- Value 8246
  0.997082072,                            !- Value 8247
  0.997082072,                            !- Value 8248
  0.222699354,                            !- Value 8249
  0.222699354,                            !- Value 8250
  0.255250845,                            !- Value 8251
  0.255250845,                            !- Value 8252
  0.262267668,                            !- Value 8253
  0.262267668,                            !- Value 8254
  0.234538311,                            !- Value 8255
  0.186033059,                            !- Value 8256
  0.186033059,                            !- Value 8257
  0.186033059,                            !- Value 8258
  0.186033059,                            !- Value 8259
  0.1,                                    !- Value 8260
  0.234538311,                            !- Value 8261
  0.255250845,                            !- Value 8262
  0.255250845,                            !- Value 8263
  1,                                      !- Value 8264
  0.943778815,                            !- Value 8265
  0.943778815,                            !- Value 8266
  0.943778815,                            !- Value 8267
  0.943778815,                            !- Value 8268
  0.943778815,                            !- Value 8269
  0.943778815,                            !- Value 8270
  0.943778815,                            !- Value 8271
  0.943778815,                            !- Value 8272
  0.262267668,                            !- Value 8273
  0.262267668,                            !- Value 8274
  0.262267668,                            !- Value 8275
  0.255250845,                            !- Value 8276
  0.262267668,                            !- Value 8277
  0.262267668,                            !- Value 8278
  0.234538311,                            !- Value 8279
  0.186033059,                            !- Value 8280
  0.186033059,                            !- Value 8281
  0.186033059,                            !- Value 8282
  0.186033059,                            !- Value 8283
  0.1,                                    !- Value 8284
  0.234538311,                            !- Value 8285
  0.262267668,                            !- Value 8286
  0.255250845,                            !- Value 8287
  1,                                      !- Value 8288
  0.943778815,                            !- Value 8289
  0.943778815,                            !- Value 8290
  0.943778815,                            !- Value 8291
  0.943778815,                            !- Value 8292
  0.943778815,                            !- Value 8293
  0.943778815,                            !- Value 8294
  0.943778815,                            !- Value 8295
  0.943778815,                            !- Value 8296
  0.262267668,                            !- Value 8297
  0.262267668,                            !- Value 8298
  0.262267668,                            !- Value 8299
  0.255250845,                            !- Value 8300
  0.262267668,                            !- Value 8301
  0.262267668,                            !- Value 8302
  0.234538311,                            !- Value 8303
  0.186033059,                            !- Value 8304
  0.186033059,                            !- Value 8305
  0.186033059,                            !- Value 8306
  0.186033059,                            !- Value 8307
  0.186033059,                            !- Value 8308
  0.234538311,                            !- Value 8309
  0.262267668,                            !- Value 8310
  0.255250845,                            !- Value 8311
  1,                                      !- Value 8312
  0.943778815,                            !- Value 8313
  0.943778815,                            !- Value 8314
  0.943778815,                            !- Value 8315
  0.943778815,                            !- Value 8316
  0.943778815,                            !- Value 8317
  0.943778815,                            !- Value 8318
  0.943778815,                            !- Value 8319
  0.943778815,                            !- Value 8320
  0.262267668,                            !- Value 8321
  0.262267668,                            !- Value 8322
  0.262267668,                            !- Value 8323
  0.255250845,                            !- Value 8324
  0.262267668,                            !- Value 8325
  0.262267668,                            !- Value 8326
  0.234538311,                            !- Value 8327
  0.186033059,                            !- Value 8328
  0.186033059,                            !- Value 8329
  0.186033059,                            !- Value 8330
  0.186033059,                            !- Value 8331
  0.1,                                    !- Value 8332
  0.234538311,                            !- Value 8333
  0.262267668,                            !- Value 8334
  0.255250845,                            !- Value 8335
  1,                                      !- Value 8336
  0.943778815,                            !- Value 8337
  0.943778815,                            !- Value 8338
  0.943778815,                            !- Value 8339
  0.943778815,                            !- Value 8340
  0.943778815,                            !- Value 8341
  0.943778815,                            !- Value 8342
  0.943778815,                            !- Value 8343
  0.943778815,                            !- Value 8344
  0.262267668,                            !- Value 8345
  0.262267668,                            !- Value 8346
  0.262267668,                            !- Value 8347
  0.255250845,                            !- Value 8348
  0.262267668,                            !- Value 8349
  0.262267668,                            !- Value 8350
  0.234538311,                            !- Value 8351
  0.186033059,                            !- Value 8352
  0.186033059,                            !- Value 8353
  0.186033059,                            !- Value 8354
  0.1,                                    !- Value 8355
  0.1,                                    !- Value 8356
  0.234538311,                            !- Value 8357
  0.262267668,                            !- Value 8358
  0.255250845,                            !- Value 8359
  1,                                      !- Value 8360
  0.943778815,                            !- Value 8361
  0.943778815,                            !- Value 8362
  0.943778815,                            !- Value 8363
  0.943778815,                            !- Value 8364
  0.943778815,                            !- Value 8365
  0.943778815,                            !- Value 8366
  0.943778815,                            !- Value 8367
  0.943778815,                            !- Value 8368
  0.262267668,                            !- Value 8369
  0.262267668,                            !- Value 8370
  0.262267668,                            !- Value 8371
  0.255250845,                            !- Value 8372
  0.262267668,                            !- Value 8373
  0.262267668,                            !- Value 8374
  0.234538311,                            !- Value 8375
  0.186033059,                            !- Value 8376
  0.186033059,                            !- Value 8377
  0.186033059,                            !- Value 8378
  0.186033059,                            !- Value 8379
  0.186033059,                            !- Value 8380
  0.234538311,                            !- Value 8381
  0.262267668,                            !- Value 8382
  0.255250845,                            !- Value 8383
  1,                                      !- Value 8384
  1,                                      !- Value 8385
  0.997082072,                            !- Value 8386
  0.997082072,                            !- Value 8387
  1,                                      !- Value 8388
  1,                                      !- Value 8389
  0.997082072,                            !- Value 8390
  0.997082072,                            !- Value 8391
  0.997082072,                            !- Value 8392
  0.222699354,                            !- Value 8393
  0.222699354,                            !- Value 8394
  0.255250845,                            !- Value 8395
  0.255250845,                            !- Value 8396
  0.255250845,                            !- Value 8397
  0.262267668,                            !- Value 8398
  0.234538311,                            !- Value 8399
  0.234538311,                            !- Value 8400
  0.186033059,                            !- Value 8401
  0.186033059,                            !- Value 8402
  0.186033059,                            !- Value 8403
  0.186033059,                            !- Value 8404
  0.186033059,                            !- Value 8405
  0.255250845,                            !- Value 8406
  0.255250845,                            !- Value 8407
  1,                                      !- Value 8408
  1,                                      !- Value 8409
  0.997082072,                            !- Value 8410
  0.997082072,                            !- Value 8411
  0.997082072,                            !- Value 8412
  0.997082072,                            !- Value 8413
  0.997082072,                            !- Value 8414
  1,                                      !- Value 8415
  1,                                      !- Value 8416
  0.222699354,                            !- Value 8417
  0.222699354,                            !- Value 8418
  0.222699354,                            !- Value 8419
  0.222699354,                            !- Value 8420
  0.262267668,                            !- Value 8421
  0.262267668,                            !- Value 8422
  0.234538311,                            !- Value 8423
  0.234538311,                            !- Value 8424
  0.186033059,                            !- Value 8425
  0.186033059,                            !- Value 8426
  0.186033059,                            !- Value 8427
  0.1,                                    !- Value 8428
  0.1,                                    !- Value 8429
  0.255250845,                            !- Value 8430
  0.255250845,                            !- Value 8431
  1,                                      !- Value 8432
  0.943778815,                            !- Value 8433
  0.943778815,                            !- Value 8434
  0.943778815,                            !- Value 8435
  0.943778815,                            !- Value 8436
  0.943778815,                            !- Value 8437
  0.943778815,                            !- Value 8438
  0.943778815,                            !- Value 8439
  0.943778815,                            !- Value 8440
  0.262267668,                            !- Value 8441
  0.262267668,                            !- Value 8442
  0.262267668,                            !- Value 8443
  0.255250845,                            !- Value 8444
  0.262267668,                            !- Value 8445
  0.262267668,                            !- Value 8446
  0.234538311,                            !- Value 8447
  0.186033059,                            !- Value 8448
  0.186033059,                            !- Value 8449
  0.1,                                    !- Value 8450
  0.1,                                    !- Value 8451
  0.1,                                    !- Value 8452
  0.186033059,                            !- Value 8453
  0.255250845,                            !- Value 8454
  0.255250845,                            !- Value 8455
  1,                                      !- Value 8456
  0.943778815,                            !- Value 8457
  0.943778815,                            !- Value 8458
  0.943778815,                            !- Value 8459
  0.943778815,                            !- Value 8460
  0.943778815,                            !- Value 8461
  0.943778815,                            !- Value 8462
  0.943778815,                            !- Value 8463
  0.943778815,                            !- Value 8464
  0.262267668,                            !- Value 8465
  0.262267668,                            !- Value 8466
  0.262267668,                            !- Value 8467
  0.255250845,                            !- Value 8468
  0.262267668,                            !- Value 8469
  0.262267668,                            !- Value 8470
  0.234538311,                            !- Value 8471
  0.186033059,                            !- Value 8472
  0.186033059,                            !- Value 8473
  0.1,                                    !- Value 8474
  0.1,                                    !- Value 8475
  0.1,                                    !- Value 8476
  0.186033059,                            !- Value 8477
  0.262267668,                            !- Value 8478
  0.255250845,                            !- Value 8479
  1,                                      !- Value 8480
  0.943778815,                            !- Value 8481
  0.943778815,                            !- Value 8482
  0.943778815,                            !- Value 8483
  0.943778815,                            !- Value 8484
  0.943778815,                            !- Value 8485
  0.943778815,                            !- Value 8486
  0.943778815,                            !- Value 8487
  0.943778815,                            !- Value 8488
  0.262267668,                            !- Value 8489
  0.262267668,                            !- Value 8490
  0.262267668,                            !- Value 8491
  0.255250845,                            !- Value 8492
  0.262267668,                            !- Value 8493
  0.262267668,                            !- Value 8494
  0.234538311,                            !- Value 8495
  0.186033059,                            !- Value 8496
  0.186033059,                            !- Value 8497
  0.186033059,                            !- Value 8498
  0.1,                                    !- Value 8499
  0.1,                                    !- Value 8500
  0.234538311,                            !- Value 8501
  0.262267668,                            !- Value 8502
  0.255250845,                            !- Value 8503
  1,                                      !- Value 8504
  0.943778815,                            !- Value 8505
  0.943778815,                            !- Value 8506
  0.943778815,                            !- Value 8507
  0.943778815,                            !- Value 8508
  0.943778815,                            !- Value 8509
  0.943778815,                            !- Value 8510
  0.943778815,                            !- Value 8511
  0.943778815,                            !- Value 8512
  0.262267668,                            !- Value 8513
  0.262267668,                            !- Value 8514
  0.262267668,                            !- Value 8515
  0.255250845,                            !- Value 8516
  0.262267668,                            !- Value 8517
  0.262267668,                            !- Value 8518
  0.234538311,                            !- Value 8519
  0.186033059,                            !- Value 8520
  0.186033059,                            !- Value 8521
  0.1,                                    !- Value 8522
  0.1,                                    !- Value 8523
  0.1,                                    !- Value 8524
  0.186033059,                            !- Value 8525
  0.262267668,                            !- Value 8526
  0.255250845,                            !- Value 8527
  1,                                      !- Value 8528
  0.943778815,                            !- Value 8529
  0.943778815,                            !- Value 8530
  0.943778815,                            !- Value 8531
  0.943778815,                            !- Value 8532
  0.943778815,                            !- Value 8533
  0.943778815,                            !- Value 8534
  0.943778815,                            !- Value 8535
  0.943778815,                            !- Value 8536
  0.262267668,                            !- Value 8537
  0.262267668,                            !- Value 8538
  0.262267668,                            !- Value 8539
  0.255250845,                            !- Value 8540
  0.262267668,                            !- Value 8541
  0.262267668,                            !- Value 8542
  0.234538311,                            !- Value 8543
  0.186033059,                            !- Value 8544
  0.186033059,                            !- Value 8545
  0.186033059,                            !- Value 8546
  0.1,                                    !- Value 8547
  0.1,                                    !- Value 8548
  0.234538311,                            !- Value 8549
  0.262267668,                            !- Value 8550
  0.255250845,                            !- Value 8551
  1,                                      !- Value 8552
  1,                                      !- Value 8553
  0.997082072,                            !- Value 8554
  0.997082072,                            !- Value 8555
  1,                                      !- Value 8556
  1,                                      !- Value 8557
  0.997082072,                            !- Value 8558
  0.997082072,                            !- Value 8559
  0.997082072,                            !- Value 8560
  0.222699354,                            !- Value 8561
  0.222699354,                            !- Value 8562
  0.255250845,                            !- Value 8563
  0.255250845,                            !- Value 8564
  0.262267668,                            !- Value 8565
  0.262267668,                            !- Value 8566
  0.234538311,                            !- Value 8567
  0.234538311,                            !- Value 8568
  0.186033059,                            !- Value 8569
  0.186033059,                            !- Value 8570
  0.186033059,                            !- Value 8571
  0.186033059,                            !- Value 8572
  0.234538311,                            !- Value 8573
  0.255250845,                            !- Value 8574
  0.255250845,                            !- Value 8575
  1,                                      !- Value 8576
  1,                                      !- Value 8577
  0.997082072,                            !- Value 8578
  0.997082072,                            !- Value 8579
  0.997082072,                            !- Value 8580
  0.997082072,                            !- Value 8581
  1,                                      !- Value 8582
  1,                                      !- Value 8583
  0.997082072,                            !- Value 8584
  0.222699354,                            !- Value 8585
  0.222699354,                            !- Value 8586
  0.222699354,                            !- Value 8587
  0.222699354,                            !- Value 8588
  0.262267668,                            !- Value 8589
  0.234538311,                            !- Value 8590
  0.234538311,                            !- Value 8591
  0.234538311,                            !- Value 8592
  0.186033059,                            !- Value 8593
  0.186033059,                            !- Value 8594
  0.186033059,                            !- Value 8595
  0.186033059,                            !- Value 8596
  0.186033059,                            !- Value 8597
  0.255250845,                            !- Value 8598
  0.255250845,                            !- Value 8599
  1,                                      !- Value 8600
  0.943778815,                            !- Value 8601
  0.943778815,                            !- Value 8602
  0.943778815,                            !- Value 8603
  0.943778815,                            !- Value 8604
  0.943778815,                            !- Value 8605
  0.943778815,                            !- Value 8606
  0.943778815,                            !- Value 8607
  0.943778815,                            !- Value 8608
  0.262267668,                            !- Value 8609
  0.262267668,                            !- Value 8610
  0.262267668,                            !- Value 8611
  0.255250845,                            !- Value 8612
  0.262267668,                            !- Value 8613
  0.262267668,                            !- Value 8614
  0.234538311,                            !- Value 8615
  0.186033059,                            !- Value 8616
  0.186033059,                            !- Value 8617
  0.186033059,                            !- Value 8618
  0.186033059,                            !- Value 8619
  0.1,                                    !- Value 8620
  0.234538311,                            !- Value 8621
  0.262267668,                            !- Value 8622
  0.255250845,                            !- Value 8623
  1,                                      !- Value 8624
  0.943778815,                            !- Value 8625
  0.943778815,                            !- Value 8626
  0.943778815,                            !- Value 8627
  0.943778815,                            !- Value 8628
  0.943778815,                            !- Value 8629
  0.943778815,                            !- Value 8630
  0.943778815,                            !- Value 8631
  0.943778815,                            !- Value 8632
  0.262267668,                            !- Value 8633
  0.262267668,                            !- Value 8634
  0.262267668,                            !- Value 8635
  0.255250845,                            !- Value 8636
  0.262267668,                            !- Value 8637
  0.262267668,                            !- Value 8638
  0.234538311,                            !- Value 8639
  0.186033059,                            !- Value 8640
  0.186033059,                            !- Value 8641
  0.186033059,                            !- Value 8642
  0.1,                                    !- Value 8643
  0.1,                                    !- Value 8644
  0.234538311,                            !- Value 8645
  0.255250845,                            !- Value 8646
  0.255250845,                            !- Value 8647
  1,                                      !- Value 8648
  0.943778815,                            !- Value 8649
  0.943778815,                            !- Value 8650
  0.943778815,                            !- Value 8651
  0.943778815,                            !- Value 8652
  0.943778815,                            !- Value 8653
  0.943778815,                            !- Value 8654
  0.943778815,                            !- Value 8655
  0.943778815,                            !- Value 8656
  0.262267668,                            !- Value 8657
  0.262267668,                            !- Value 8658
  0.262267668,                            !- Value 8659
  0.255250845,                            !- Value 8660
  0.262267668,                            !- Value 8661
  0.262267668,                            !- Value 8662
  0.234538311,                            !- Value 8663
  0.186033059,                            !- Value 8664
  0.186033059,                            !- Value 8665
  0.1,                                    !- Value 8666
  0.1,                                    !- Value 8667
  0.1,                                    !- Value 8668
  0.186033059,                            !- Value 8669
  0.262267668,                            !- Value 8670
  0.255250845,                            !- Value 8671
  1,                                      !- Value 8672
  0.943778815,                            !- Value 8673
  0.943778815,                            !- Value 8674
  0.943778815,                            !- Value 8675
  0.943778815,                            !- Value 8676
  0.943778815,                            !- Value 8677
  0.943778815,                            !- Value 8678
  0.943778815,                            !- Value 8679
  0.943778815,                            !- Value 8680
  0.943778815,                            !- Value 8681
  0.262267668,                            !- Value 8682
  0.262267668,                            !- Value 8683
  0.255250845,                            !- Value 8684
  0.262267668,                            !- Value 8685
  0.262267668,                            !- Value 8686
  0.234538311,                            !- Value 8687
  0.186033059,                            !- Value 8688
  0.186033059,                            !- Value 8689
  0.1,                                    !- Value 8690
  0.1,                                    !- Value 8691
  0.1,                                    !- Value 8692
  0.186033059,                            !- Value 8693
  0.262267668,                            !- Value 8694
  0.255250845,                            !- Value 8695
  1,                                      !- Value 8696
  0.943778815,                            !- Value 8697
  0.943778815,                            !- Value 8698
  0.943778815,                            !- Value 8699
  0.943778815,                            !- Value 8700
  0.943778815,                            !- Value 8701
  0.943778815,                            !- Value 8702
  0.943778815,                            !- Value 8703
  0.943778815,                            !- Value 8704
  0.943778815,                            !- Value 8705
  0.262267668,                            !- Value 8706
  0.262267668,                            !- Value 8707
  0.255250845,                            !- Value 8708
  0.262267668,                            !- Value 8709
  0.262267668,                            !- Value 8710
  0.234538311,                            !- Value 8711
  0.186033059,                            !- Value 8712
  0.186033059,                            !- Value 8713
  0.186033059,                            !- Value 8714
  0.1,                                    !- Value 8715
  0.1,                                    !- Value 8716
  0.234538311,                            !- Value 8717
  0.262267668,                            !- Value 8718
  0.255250845,                            !- Value 8719
  1,                                      !- Value 8720
  1,                                      !- Value 8721
  1,                                      !- Value 8722
  0.997082072,                            !- Value 8723
  1,                                      !- Value 8724
  1,                                      !- Value 8725
  0.997082072,                            !- Value 8726
  0.997082072,                            !- Value 8727
  0.997082072,                            !- Value 8728
  0.997082072,                            !- Value 8729
  0.222699354,                            !- Value 8730
  0.255250845,                            !- Value 8731
  0.255250845,                            !- Value 8732
  0.262267668,                            !- Value 8733
  0.262267668,                            !- Value 8734
  0.234538311,                            !- Value 8735
  0.186033059,                            !- Value 8736
  0.186033059,                            !- Value 8737
  0.186033059,                            !- Value 8738
  0.186033059,                            !- Value 8739
  0.1,                                    !- Value 8740
  0.234538311,                            !- Value 8741
  0.262267668,                            !- Value 8742
  0.255250845,                            !- Value 8743
  1,                                      !- Value 8744
  1,                                      !- Value 8745
  0.997082072,                            !- Value 8746
  0.997082072,                            !- Value 8747
  1,                                      !- Value 8748
  1,                                      !- Value 8749
  0.997082072,                            !- Value 8750
  0.997082072,                            !- Value 8751
  0.997082072,                            !- Value 8752
  0.997082072,                            !- Value 8753
  0.222699354,                            !- Value 8754
  0.255250845,                            !- Value 8755
  0.255250845,                            !- Value 8756
  0.262267668,                            !- Value 8757
  0.262267668,                            !- Value 8758
  0.234538311,                            !- Value 8759
  0.234538311;                            !- Value 8760

OS:Schedule:FixedInterval,
  {18a08951-1df1-437f-83a9-89f2393ffaf2}, !- Handle
  AS Sensible plants loads hourly,        !- Name
  {84a42900-cb18-4f06-96d0-bbc76097a62c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  60,                                     !- Interval Length {minutes}
  ,                                       !- Out Of Range Value
  1,                                      !- Start Month
  1,                                      !- Start Day
  0.222798111,                            !- Value 1
  0.222798111,                            !- Value 2
  0.222798111,                            !- Value 3
  0.222798111,                            !- Value 4
  0.222798111,                            !- Value 5
  0.30569485,                             !- Value 6
  0.30569485,                             !- Value 7
  1,                                      !- Value 8
  0.996505227,                            !- Value 9
  0.996505227,                            !- Value 10
  0.996505227,                            !- Value 11
  0.996505227,                            !- Value 12
  0.996505227,                            !- Value 13
  1,                                      !- Value 14
  1,                                      !- Value 15
  0.996505227,                            !- Value 16
  0.996505227,                            !- Value 17
  0.266710363,                            !- Value 18
  0.266710363,                            !- Value 19
  0.266710363,                            !- Value 20
  0.314101647,                            !- Value 21
  0.280890167,                            !- Value 22
  0.280890167,                            !- Value 23
  0.280890167,                            !- Value 24
  0.280890167,                            !- Value 25
  0.222798111,                            !- Value 26
  0.222798111,                            !- Value 27
  0.222798111,                            !- Value 28
  0.222798111,                            !- Value 29
  0.30569485,                             !- Value 30
  0.30569485,                             !- Value 31
  1,                                      !- Value 32
  1,                                      !- Value 33
  0.932667829,                            !- Value 34
  0.932667829,                            !- Value 35
  0.932667829,                            !- Value 36
  0.932667829,                            !- Value 37
  0.932667829,                            !- Value 38
  0.932667829,                            !- Value 39
  0.932667829,                            !- Value 40
  0.932667829,                            !- Value 41
  0.314101647,                            !- Value 42
  0.314101647,                            !- Value 43
  0.30569485,                             !- Value 44
  0.314101647,                            !- Value 45
  0.314101647,                            !- Value 46
  0.280890167,                            !- Value 47
  0.280890167,                            !- Value 48
  0.222798111,                            !- Value 49
  0.222798111,                            !- Value 50
  0.222798111,                            !- Value 51
  0.222798111,                            !- Value 52
  0.280890167,                            !- Value 53
  0.314101647,                            !- Value 54
  0.30569485,                             !- Value 55
  1,                                      !- Value 56
  0.932667829,                            !- Value 57
  0.932667829,                            !- Value 58
  0.932667829,                            !- Value 59
  0.932667829,                            !- Value 60
  0.932667829,                            !- Value 61
  0.932667829,                            !- Value 62
  0.932667829,                            !- Value 63
  0.932667829,                            !- Value 64
  0.314101647,                            !- Value 65
  0.314101647,                            !- Value 66
  0.314101647,                            !- Value 67
  0.30569485,                             !- Value 68
  0.314101647,                            !- Value 69
  0.314101647,                            !- Value 70
  0.280890167,                            !- Value 71
  0.222798111,                            !- Value 72
  0.222798111,                            !- Value 73
  0.222798111,                            !- Value 74
  0.1,                                    !- Value 75
  0.1,                                    !- Value 76
  0.280890167,                            !- Value 77
  0.314101647,                            !- Value 78
  0.30569485,                             !- Value 79
  1,                                      !- Value 80
  0.932667829,                            !- Value 81
  0.932667829,                            !- Value 82
  0.932667829,                            !- Value 83
  0.932667829,                            !- Value 84
  0.932667829,                            !- Value 85
  0.932667829,                            !- Value 86
  0.932667829,                            !- Value 87
  0.932667829,                            !- Value 88
  0.932667829,                            !- Value 89
  0.314101647,                            !- Value 90
  0.314101647,                            !- Value 91
  0.30569485,                             !- Value 92
  0.314101647,                            !- Value 93
  0.314101647,                            !- Value 94
  0.280890167,                            !- Value 95
  0.222798111,                            !- Value 96
  0.222798111,                            !- Value 97
  0.222798111,                            !- Value 98
  0.222798111,                            !- Value 99
  0.222798111,                            !- Value 100
  0.280890167,                            !- Value 101
  0.314101647,                            !- Value 102
  0.30569485,                             !- Value 103
  1,                                      !- Value 104
  0.932667829,                            !- Value 105
  0.932667829,                            !- Value 106
  0.932667829,                            !- Value 107
  0.932667829,                            !- Value 108
  0.932667829,                            !- Value 109
  0.932667829,                            !- Value 110
  0.932667829,                            !- Value 111
  0.932667829,                            !- Value 112
  0.932667829,                            !- Value 113
  0.314101647,                            !- Value 114
  0.314101647,                            !- Value 115
  0.30569485,                             !- Value 116
  0.314101647,                            !- Value 117
  0.314101647,                            !- Value 118
  0.280890167,                            !- Value 119
  0.222798111,                            !- Value 120
  0.222798111,                            !- Value 121
  0.222798111,                            !- Value 122
  0.222798111,                            !- Value 123
  0.1,                                    !- Value 124
  0.280890167,                            !- Value 125
  0.314101647,                            !- Value 126
  0.30569485,                             !- Value 127
  1,                                      !- Value 128
  0.932667829,                            !- Value 129
  0.932667829,                            !- Value 130
  0.932667829,                            !- Value 131
  0.932667829,                            !- Value 132
  0.932667829,                            !- Value 133
  0.932667829,                            !- Value 134
  0.932667829,                            !- Value 135
  0.932667829,                            !- Value 136
  0.932667829,                            !- Value 137
  0.314101647,                            !- Value 138
  0.314101647,                            !- Value 139
  0.30569485,                             !- Value 140
  0.314101647,                            !- Value 141
  0.314101647,                            !- Value 142
  0.280890167,                            !- Value 143
  0.222798111,                            !- Value 144
  0.222798111,                            !- Value 145
  0.222798111,                            !- Value 146
  0.222798111,                            !- Value 147
  0.1,                                    !- Value 148
  0.280890167,                            !- Value 149
  0.314101647,                            !- Value 150
  0.30569485,                             !- Value 151
  1,                                      !- Value 152
  1,                                      !- Value 153
  0.996505227,                            !- Value 154
  0.996505227,                            !- Value 155
  1,                                      !- Value 156
  1,                                      !- Value 157
  0.996505227,                            !- Value 158
  0.996505227,                            !- Value 159
  0.996505227,                            !- Value 160
  0.996505227,                            !- Value 161
  0.266710363,                            !- Value 162
  0.30569485,                             !- Value 163
  0.30569485,                             !- Value 164
  0.314101647,                            !- Value 165
  0.314101647,                            !- Value 166
  0.280890167,                            !- Value 167
  0.280890167,                            !- Value 168
  0.222798111,                            !- Value 169
  0.222798111,                            !- Value 170
  0.222798111,                            !- Value 171
  0.222798111,                            !- Value 172
  0.280890167,                            !- Value 173
  0.314101647,                            !- Value 174
  0.30569485,                             !- Value 175
  1,                                      !- Value 176
  1,                                      !- Value 177
  0.996505227,                            !- Value 178
  0.996505227,                            !- Value 179
  1,                                      !- Value 180
  1,                                      !- Value 181
  0.996505227,                            !- Value 182
  0.996505227,                            !- Value 183
  0.996505227,                            !- Value 184
  0.996505227,                            !- Value 185
  0.266710363,                            !- Value 186
  0.30569485,                             !- Value 187
  0.30569485,                             !- Value 188
  0.314101647,                            !- Value 189
  0.314101647,                            !- Value 190
  0.280890167,                            !- Value 191
  0.222798111,                            !- Value 192
  0.222798111,                            !- Value 193
  0.222798111,                            !- Value 194
  0.1,                                    !- Value 195
  0.1,                                    !- Value 196
  0.280890167,                            !- Value 197
  0.314101647,                            !- Value 198
  0.30569485,                             !- Value 199
  1,                                      !- Value 200
  0.932667829,                            !- Value 201
  0.932667829,                            !- Value 202
  0.932667829,                            !- Value 203
  0.932667829,                            !- Value 204
  0.932667829,                            !- Value 205
  0.932667829,                            !- Value 206
  0.932667829,                            !- Value 207
  0.932667829,                            !- Value 208
  0.932667829,                            !- Value 209
  0.314101647,                            !- Value 210
  0.314101647,                            !- Value 211
  0.30569485,                             !- Value 212
  0.314101647,                            !- Value 213
  0.314101647,                            !- Value 214
  0.280890167,                            !- Value 215
  0.222798111,                            !- Value 216
  0.222798111,                            !- Value 217
  0.222798111,                            !- Value 218
  0.1,                                    !- Value 219
  0.1,                                    !- Value 220
  0.280890167,                            !- Value 221
  0.30569485,                             !- Value 222
  0.30569485,                             !- Value 223
  1,                                      !- Value 224
  0.932667829,                            !- Value 225
  0.932667829,                            !- Value 226
  0.932667829,                            !- Value 227
  0.932667829,                            !- Value 228
  0.932667829,                            !- Value 229
  0.932667829,                            !- Value 230
  0.932667829,                            !- Value 231
  0.932667829,                            !- Value 232
  0.932667829,                            !- Value 233
  0.314101647,                            !- Value 234
  0.314101647,                            !- Value 235
  0.30569485,                             !- Value 236
  0.314101647,                            !- Value 237
  0.314101647,                            !- Value 238
  0.280890167,                            !- Value 239
  0.222798111,                            !- Value 240
  0.222798111,                            !- Value 241
  0.222798111,                            !- Value 242
  0.1,                                    !- Value 243
  0.1,                                    !- Value 244
  0.280890167,                            !- Value 245
  0.314101647,                            !- Value 246
  0.30569485,                             !- Value 247
  1,                                      !- Value 248
  0.932667829,                            !- Value 249
  0.932667829,                            !- Value 250
  0.932667829,                            !- Value 251
  0.932667829,                            !- Value 252
  0.932667829,                            !- Value 253
  0.932667829,                            !- Value 254
  0.932667829,                            !- Value 255
  0.932667829,                            !- Value 256
  0.932667829,                            !- Value 257
  0.314101647,                            !- Value 258
  0.314101647,                            !- Value 259
  0.30569485,                             !- Value 260
  0.314101647,                            !- Value 261
  0.314101647,                            !- Value 262
  0.280890167,                            !- Value 263
  0.222798111,                            !- Value 264
  0.222798111,                            !- Value 265
  0.1,                                    !- Value 266
  0.1,                                    !- Value 267
  0.1,                                    !- Value 268
  0.222798111,                            !- Value 269
  0.314101647,                            !- Value 270
  0.30569485,                             !- Value 271
  1,                                      !- Value 272
  0.932667829,                            !- Value 273
  0.932667829,                            !- Value 274
  0.932667829,                            !- Value 275
  0.932667829,                            !- Value 276
  0.932667829,                            !- Value 277
  0.932667829,                            !- Value 278
  0.932667829,                            !- Value 279
  0.932667829,                            !- Value 280
  0.932667829,                            !- Value 281
  0.314101647,                            !- Value 282
  0.314101647,                            !- Value 283
  0.30569485,                             !- Value 284
  0.314101647,                            !- Value 285
  0.314101647,                            !- Value 286
  0.280890167,                            !- Value 287
  0.222798111,                            !- Value 288
  0.222798111,                            !- Value 289
  0.1,                                    !- Value 290
  0.1,                                    !- Value 291
  0.1,                                    !- Value 292
  0.222798111,                            !- Value 293
  0.314101647,                            !- Value 294
  0.30569485,                             !- Value 295
  1,                                      !- Value 296
  0.932667829,                            !- Value 297
  0.932667829,                            !- Value 298
  0.932667829,                            !- Value 299
  0.932667829,                            !- Value 300
  0.932667829,                            !- Value 301
  0.932667829,                            !- Value 302
  0.932667829,                            !- Value 303
  0.932667829,                            !- Value 304
  0.932667829,                            !- Value 305
  0.314101647,                            !- Value 306
  0.314101647,                            !- Value 307
  0.30569485,                             !- Value 308
  0.314101647,                            !- Value 309
  0.314101647,                            !- Value 310
  0.280890167,                            !- Value 311
  0.222798111,                            !- Value 312
  0.222798111,                            !- Value 313
  0.1,                                    !- Value 314
  0.1,                                    !- Value 315
  0.1,                                    !- Value 316
  0.222798111,                            !- Value 317
  0.314101647,                            !- Value 318
  0.30569485,                             !- Value 319
  1,                                      !- Value 320
  1,                                      !- Value 321
  1,                                      !- Value 322
  0.996505227,                            !- Value 323
  1,                                      !- Value 324
  1,                                      !- Value 325
  0.996505227,                            !- Value 326
  0.996505227,                            !- Value 327
  0.996505227,                            !- Value 328
  0.996505227,                            !- Value 329
  0.266710363,                            !- Value 330
  0.30569485,                             !- Value 331
  0.30569485,                             !- Value 332
  0.314101647,                            !- Value 333
  0.314101647,                            !- Value 334
  0.280890167,                            !- Value 335
  0.222798111,                            !- Value 336
  0.222798111,                            !- Value 337
  0.222798111,                            !- Value 338
  0.222798111,                            !- Value 339
  0.222798111,                            !- Value 340
  0.280890167,                            !- Value 341
  0.314101647,                            !- Value 342
  0.30569485,                             !- Value 343
  1,                                      !- Value 344
  1,                                      !- Value 345
  0.996505227,                            !- Value 346
  0.996505227,                            !- Value 347
  1,                                      !- Value 348
  1,                                      !- Value 349
  0.996505227,                            !- Value 350
  0.996505227,                            !- Value 351
  0.996505227,                            !- Value 352
  0.996505227,                            !- Value 353
  0.266710363,                            !- Value 354
  0.30569485,                             !- Value 355
  0.30569485,                             !- Value 356
  0.314101647,                            !- Value 357
  0.314101647,                            !- Value 358
  0.280890167,                            !- Value 359
  0.222798111,                            !- Value 360
  0.222798111,                            !- Value 361
  0.222798111,                            !- Value 362
  0.1,                                    !- Value 363
  0.1,                                    !- Value 364
  0.222798111,                            !- Value 365
  0.314101647,                            !- Value 366
  0.30569485,                             !- Value 367
  1,                                      !- Value 368
  0.932667829,                            !- Value 369
  0.932667829,                            !- Value 370
  0.932667829,                            !- Value 371
  0.932667829,                            !- Value 372
  0.932667829,                            !- Value 373
  0.932667829,                            !- Value 374
  0.932667829,                            !- Value 375
  0.932667829,                            !- Value 376
  0.932667829,                            !- Value 377
  0.314101647,                            !- Value 378
  0.314101647,                            !- Value 379
  0.30569485,                             !- Value 380
  0.314101647,                            !- Value 381
  0.314101647,                            !- Value 382
  0.280890167,                            !- Value 383
  0.222798111,                            !- Value 384
  0.222798111,                            !- Value 385
  0.1,                                    !- Value 386
  0.1,                                    !- Value 387
  0.1,                                    !- Value 388
  0.222798111,                            !- Value 389
  0.314101647,                            !- Value 390
  0.30569485,                             !- Value 391
  1,                                      !- Value 392
  0.932667829,                            !- Value 393
  0.932667829,                            !- Value 394
  0.932667829,                            !- Value 395
  0.932667829,                            !- Value 396
  0.932667829,                            !- Value 397
  0.932667829,                            !- Value 398
  0.932667829,                            !- Value 399
  0.932667829,                            !- Value 400
  0.932667829,                            !- Value 401
  0.314101647,                            !- Value 402
  0.314101647,                            !- Value 403
  0.30569485,                             !- Value 404
  0.314101647,                            !- Value 405
  0.314101647,                            !- Value 406
  0.280890167,                            !- Value 407
  0.222798111,                            !- Value 408
  0.222798111,                            !- Value 409
  0.222798111,                            !- Value 410
  0.1,                                    !- Value 411
  0.1,                                    !- Value 412
  0.280890167,                            !- Value 413
  0.30569485,                             !- Value 414
  0.30569485,                             !- Value 415
  1,                                      !- Value 416
  0.932667829,                            !- Value 417
  0.932667829,                            !- Value 418
  0.932667829,                            !- Value 419
  0.932667829,                            !- Value 420
  0.932667829,                            !- Value 421
  0.932667829,                            !- Value 422
  0.932667829,                            !- Value 423
  0.932667829,                            !- Value 424
  0.932667829,                            !- Value 425
  0.314101647,                            !- Value 426
  0.314101647,                            !- Value 427
  0.30569485,                             !- Value 428
  0.314101647,                            !- Value 429
  0.314101647,                            !- Value 430
  0.280890167,                            !- Value 431
  0.222798111,                            !- Value 432
  0.222798111,                            !- Value 433
  0.222798111,                            !- Value 434
  0.1,                                    !- Value 435
  0.1,                                    !- Value 436
  0.280890167,                            !- Value 437
  0.314101647,                            !- Value 438
  0.30569485,                             !- Value 439
  1,                                      !- Value 440
  0.932667829,                            !- Value 441
  0.932667829,                            !- Value 442
  0.932667829,                            !- Value 443
  0.932667829,                            !- Value 444
  0.932667829,                            !- Value 445
  0.932667829,                            !- Value 446
  0.932667829,                            !- Value 447
  0.932667829,                            !- Value 448
  0.932667829,                            !- Value 449
  0.314101647,                            !- Value 450
  0.314101647,                            !- Value 451
  0.30569485,                             !- Value 452
  0.314101647,                            !- Value 453
  0.314101647,                            !- Value 454
  0.280890167,                            !- Value 455
  0.222798111,                            !- Value 456
  0.222798111,                            !- Value 457
  0.222798111,                            !- Value 458
  0.222798111,                            !- Value 459
  0.222798111,                            !- Value 460
  0.280890167,                            !- Value 461
  0.314101647,                            !- Value 462
  0.30569485,                             !- Value 463
  1,                                      !- Value 464
  0.932667829,                            !- Value 465
  0.932667829,                            !- Value 466
  0.932667829,                            !- Value 467
  0.932667829,                            !- Value 468
  0.932667829,                            !- Value 469
  0.932667829,                            !- Value 470
  0.932667829,                            !- Value 471
  0.932667829,                            !- Value 472
  0.932667829,                            !- Value 473
  0.314101647,                            !- Value 474
  0.314101647,                            !- Value 475
  0.30569485,                             !- Value 476
  0.314101647,                            !- Value 477
  0.314101647,                            !- Value 478
  0.280890167,                            !- Value 479
  0.280890167,                            !- Value 480
  0.222798111,                            !- Value 481
  0.222798111,                            !- Value 482
  0.222798111,                            !- Value 483
  0.222798111,                            !- Value 484
  0.280890167,                            !- Value 485
  0.30569485,                             !- Value 486
  0.30569485,                             !- Value 487
  1,                                      !- Value 488
  1,                                      !- Value 489
  0.996505227,                            !- Value 490
  0.996505227,                            !- Value 491
  0.996505227,                            !- Value 492
  1,                                      !- Value 493
  1,                                      !- Value 494
  0.996505227,                            !- Value 495
  0.996505227,                            !- Value 496
  0.996505227,                            !- Value 497
  0.266710363,                            !- Value 498
  0.266710363,                            !- Value 499
  0.30569485,                             !- Value 500
  0.280890167,                            !- Value 501
  0.314101647,                            !- Value 502
  0.280890167,                            !- Value 503
  0.280890167,                            !- Value 504
  0.280890167,                            !- Value 505
  0.222798111,                            !- Value 506
  0.222798111,                            !- Value 507
  0.222798111,                            !- Value 508
  0.222798111,                            !- Value 509
  0.30569485,                             !- Value 510
  0.30569485,                             !- Value 511
  0.996505227,                            !- Value 512
  1,                                      !- Value 513
  1,                                      !- Value 514
  0.996505227,                            !- Value 515
  0.996505227,                            !- Value 516
  0.996505227,                            !- Value 517
  0.996505227,                            !- Value 518
  0.996505227,                            !- Value 519
  1,                                      !- Value 520
  1,                                      !- Value 521
  0.266710363,                            !- Value 522
  0.266710363,                            !- Value 523
  0.266710363,                            !- Value 524
  0.314101647,                            !- Value 525
  0.314101647,                            !- Value 526
  0.280890167,                            !- Value 527
  0.222798111,                            !- Value 528
  0.280890167,                            !- Value 529
  0.222798111,                            !- Value 530
  0.222798111,                            !- Value 531
  0.222798111,                            !- Value 532
  0.222798111,                            !- Value 533
  0.314101647,                            !- Value 534
  0.30569485,                             !- Value 535
  1,                                      !- Value 536
  0.932667829,                            !- Value 537
  0.932667829,                            !- Value 538
  0.932667829,                            !- Value 539
  0.932667829,                            !- Value 540
  0.932667829,                            !- Value 541
  0.932667829,                            !- Value 542
  0.932667829,                            !- Value 543
  0.932667829,                            !- Value 544
  0.932667829,                            !- Value 545
  0.314101647,                            !- Value 546
  0.314101647,                            !- Value 547
  0.30569485,                             !- Value 548
  0.314101647,                            !- Value 549
  0.314101647,                            !- Value 550
  0.280890167,                            !- Value 551
  0.222798111,                            !- Value 552
  0.222798111,                            !- Value 553
  0.222798111,                            !- Value 554
  0.222798111,                            !- Value 555
  0.222798111,                            !- Value 556
  0.280890167,                            !- Value 557
  0.314101647,                            !- Value 558
  0.30569485,                             !- Value 559
  1,                                      !- Value 560
  0.932667829,                            !- Value 561
  0.932667829,                            !- Value 562
  0.932667829,                            !- Value 563
  0.932667829,                            !- Value 564
  0.932667829,                            !- Value 565
  0.932667829,                            !- Value 566
  0.932667829,                            !- Value 567
  0.932667829,                            !- Value 568
  0.932667829,                            !- Value 569
  0.314101647,                            !- Value 570
  0.314101647,                            !- Value 571
  0.30569485,                             !- Value 572
  0.314101647,                            !- Value 573
  0.314101647,                            !- Value 574
  0.280890167,                            !- Value 575
  0.222798111,                            !- Value 576
  0.222798111,                            !- Value 577
  0.222798111,                            !- Value 578
  0.1,                                    !- Value 579
  0.1,                                    !- Value 580
  0.280890167,                            !- Value 581
  0.314101647,                            !- Value 582
  0.30569485,                             !- Value 583
  1,                                      !- Value 584
  0.932667829,                            !- Value 585
  0.932667829,                            !- Value 586
  0.932667829,                            !- Value 587
  0.932667829,                            !- Value 588
  0.932667829,                            !- Value 589
  0.932667829,                            !- Value 590
  0.932667829,                            !- Value 591
  0.932667829,                            !- Value 592
  0.932667829,                            !- Value 593
  0.314101647,                            !- Value 594
  0.314101647,                            !- Value 595
  0.30569485,                             !- Value 596
  0.314101647,                            !- Value 597
  0.314101647,                            !- Value 598
  0.280890167,                            !- Value 599
  0.222798111,                            !- Value 600
  0.222798111,                            !- Value 601
  0.222798111,                            !- Value 602
  0.1,                                    !- Value 603
  0.1,                                    !- Value 604
  0.222798111,                            !- Value 605
  0.314101647,                            !- Value 606
  0.30569485,                             !- Value 607
  1,                                      !- Value 608
  0.932667829,                            !- Value 609
  0.932667829,                            !- Value 610
  0.932667829,                            !- Value 611
  0.932667829,                            !- Value 612
  0.932667829,                            !- Value 613
  0.932667829,                            !- Value 614
  0.932667829,                            !- Value 615
  0.932667829,                            !- Value 616
  0.932667829,                            !- Value 617
  0.314101647,                            !- Value 618
  0.314101647,                            !- Value 619
  0.30569485,                             !- Value 620
  0.314101647,                            !- Value 621
  0.314101647,                            !- Value 622
  0.280890167,                            !- Value 623
  0.222798111,                            !- Value 624
  0.222798111,                            !- Value 625
  0.222798111,                            !- Value 626
  0.1,                                    !- Value 627
  0.1,                                    !- Value 628
  0.222798111,                            !- Value 629
  0.314101647,                            !- Value 630
  0.30569485,                             !- Value 631
  1,                                      !- Value 632
  0.932667829,                            !- Value 633
  0.932667829,                            !- Value 634
  0.932667829,                            !- Value 635
  0.932667829,                            !- Value 636
  0.932667829,                            !- Value 637
  0.932667829,                            !- Value 638
  0.932667829,                            !- Value 639
  0.932667829,                            !- Value 640
  0.932667829,                            !- Value 641
  0.314101647,                            !- Value 642
  0.314101647,                            !- Value 643
  0.30569485,                             !- Value 644
  0.314101647,                            !- Value 645
  0.314101647,                            !- Value 646
  0.280890167,                            !- Value 647
  0.222798111,                            !- Value 648
  0.222798111,                            !- Value 649
  0.222798111,                            !- Value 650
  0.1,                                    !- Value 651
  0.1,                                    !- Value 652
  0.222798111,                            !- Value 653
  0.314101647,                            !- Value 654
  0.30569485,                             !- Value 655
  1,                                      !- Value 656
  1,                                      !- Value 657
  1,                                      !- Value 658
  0.996505227,                            !- Value 659
  1,                                      !- Value 660
  1,                                      !- Value 661
  0.996505227,                            !- Value 662
  0.996505227,                            !- Value 663
  0.996505227,                            !- Value 664
  0.996505227,                            !- Value 665
  0.266710363,                            !- Value 666
  0.30569485,                             !- Value 667
  0.30569485,                             !- Value 668
  0.314101647,                            !- Value 669
  0.314101647,                            !- Value 670
  0.280890167,                            !- Value 671
  0.222798111,                            !- Value 672
  0.222798111,                            !- Value 673
  0.222798111,                            !- Value 674
  0.1,                                    !- Value 675
  0.1,                                    !- Value 676
  0.222798111,                            !- Value 677
  0.314101647,                            !- Value 678
  0.30569485,                             !- Value 679
  1,                                      !- Value 680
  1,                                      !- Value 681
  1,                                      !- Value 682
  1,                                      !- Value 683
  1,                                      !- Value 684
  1,                                      !- Value 685
  0.996505227,                            !- Value 686
  0.996505227,                            !- Value 687
  0.996505227,                            !- Value 688
  0.996505227,                            !- Value 689
  0.266710363,                            !- Value 690
  0.30569485,                             !- Value 691
  0.30569485,                             !- Value 692
  0.314101647,                            !- Value 693
  0.314101647,                            !- Value 694
  0.280890167,                            !- Value 695
  0.222798111,                            !- Value 696
  0.222798111,                            !- Value 697
  0.222798111,                            !- Value 698
  0.1,                                    !- Value 699
  0.1,                                    !- Value 700
  0.280890167,                            !- Value 701
  0.314101647,                            !- Value 702
  0.30569485,                             !- Value 703
  1,                                      !- Value 704
  0.932667829,                            !- Value 705
  0.932667829,                            !- Value 706
  0.932667829,                            !- Value 707
  0.932667829,                            !- Value 708
  0.932667829,                            !- Value 709
  0.932667829,                            !- Value 710
  0.932667829,                            !- Value 711
  0.932667829,                            !- Value 712
  0.932667829,                            !- Value 713
  0.314101647,                            !- Value 714
  0.314101647,                            !- Value 715
  0.30569485,                             !- Value 716
  0.314101647,                            !- Value 717
  0.314101647,                            !- Value 718
  0.280890167,                            !- Value 719
  0.222798111,                            !- Value 720
  0.222798111,                            !- Value 721
  0.1,                                    !- Value 722
  0.1,                                    !- Value 723
  0.1,                                    !- Value 724
  0.222798111,                            !- Value 725
  0.314101647,                            !- Value 726
  0.30569485,                             !- Value 727
  1,                                      !- Value 728
  0.932667829,                            !- Value 729
  0.932667829,                            !- Value 730
  0.932667829,                            !- Value 731
  0.932667829,                            !- Value 732
  0.932667829,                            !- Value 733
  0.932667829,                            !- Value 734
  0.932667829,                            !- Value 735
  0.932667829,                            !- Value 736
  0.932667829,                            !- Value 737
  0.314101647,                            !- Value 738
  0.314101647,                            !- Value 739
  0.30569485,                             !- Value 740
  0.314101647,                            !- Value 741
  0.314101647,                            !- Value 742
  0.280890167,                            !- Value 743
  0.222798111,                            !- Value 744
  0.222798111,                            !- Value 745
  0.1,                                    !- Value 746
  0.1,                                    !- Value 747
  0.1,                                    !- Value 748
  0.280890167,                            !- Value 749
  0.30569485,                             !- Value 750
  0.30569485,                             !- Value 751
  1,                                      !- Value 752
  0.932667829,                            !- Value 753
  0.932667829,                            !- Value 754
  0.932667829,                            !- Value 755
  0.932667829,                            !- Value 756
  0.932667829,                            !- Value 757
  0.932667829,                            !- Value 758
  0.932667829,                            !- Value 759
  0.932667829,                            !- Value 760
  0.932667829,                            !- Value 761
  0.314101647,                            !- Value 762
  0.314101647,                            !- Value 763
  0.30569485,                             !- Value 764
  0.314101647,                            !- Value 765
  0.314101647,                            !- Value 766
  0.280890167,                            !- Value 767
  0.280890167,                            !- Value 768
  0.222798111,                            !- Value 769
  0.222798111,                            !- Value 770
  0.222798111,                            !- Value 771
  0.222798111,                            !- Value 772
  0.280890167,                            !- Value 773
  0.30569485,                             !- Value 774
  0.30569485,                             !- Value 775
  1,                                      !- Value 776
  0.932667829,                            !- Value 777
  0.932667829,                            !- Value 778
  0.932667829,                            !- Value 779
  0.932667829,                            !- Value 780
  0.932667829,                            !- Value 781
  0.932667829,                            !- Value 782
  0.932667829,                            !- Value 783
  0.932667829,                            !- Value 784
  0.932667829,                            !- Value 785
  0.314101647,                            !- Value 786
  0.314101647,                            !- Value 787
  0.30569485,                             !- Value 788
  0.314101647,                            !- Value 789
  0.314101647,                            !- Value 790
  0.280890167,                            !- Value 791
  0.280890167,                            !- Value 792
  0.222798111,                            !- Value 793
  0.222798111,                            !- Value 794
  0.222798111,                            !- Value 795
  0.222798111,                            !- Value 796
  0.280890167,                            !- Value 797
  0.30569485,                             !- Value 798
  0.30569485,                             !- Value 799
  1,                                      !- Value 800
  0.932667829,                            !- Value 801
  0.932667829,                            !- Value 802
  0.932667829,                            !- Value 803
  0.932667829,                            !- Value 804
  0.932667829,                            !- Value 805
  0.932667829,                            !- Value 806
  0.932667829,                            !- Value 807
  0.932667829,                            !- Value 808
  0.932667829,                            !- Value 809
  0.314101647,                            !- Value 810
  0.314101647,                            !- Value 811
  0.30569485,                             !- Value 812
  0.314101647,                            !- Value 813
  0.314101647,                            !- Value 814
  0.280890167,                            !- Value 815
  0.222798111,                            !- Value 816
  0.222798111,                            !- Value 817
  0.1,                                    !- Value 818
  0.1,                                    !- Value 819
  0.1,                                    !- Value 820
  0.222798111,                            !- Value 821
  0.314101647,                            !- Value 822
  0.30569485,                             !- Value 823
  1,                                      !- Value 824
  1,                                      !- Value 825
  1,                                      !- Value 826
  0.996505227,                            !- Value 827
  1,                                      !- Value 828
  1,                                      !- Value 829
  0.996505227,                            !- Value 830
  0.996505227,                            !- Value 831
  0.996505227,                            !- Value 832
  0.996505227,                            !- Value 833
  0.266710363,                            !- Value 834
  0.30569485,                             !- Value 835
  0.30569485,                             !- Value 836
  0.314101647,                            !- Value 837
  0.314101647,                            !- Value 838
  0.280890167,                            !- Value 839
  0.222798111,                            !- Value 840
  0.222798111,                            !- Value 841
  0.1,                                    !- Value 842
  0.1,                                    !- Value 843
  0.1,                                    !- Value 844
  0.222798111,                            !- Value 845
  0.314101647,                            !- Value 846
  0.30569485,                             !- Value 847
  1,                                      !- Value 848
  1,                                      !- Value 849
  1,                                      !- Value 850
  0.996505227,                            !- Value 851
  1,                                      !- Value 852
  1,                                      !- Value 853
  0.996505227,                            !- Value 854
  0.996505227,                            !- Value 855
  0.996505227,                            !- Value 856
  0.996505227,                            !- Value 857
  0.266710363,                            !- Value 858
  0.30569485,                             !- Value 859
  0.30569485,                             !- Value 860
  0.314101647,                            !- Value 861
  0.314101647,                            !- Value 862
  0.280890167,                            !- Value 863
  0.280890167,                            !- Value 864
  0.222798111,                            !- Value 865
  0.222798111,                            !- Value 866
  0.222798111,                            !- Value 867
  0.222798111,                            !- Value 868
  0.280890167,                            !- Value 869
  0.314101647,                            !- Value 870
  0.30569485,                             !- Value 871
  1,                                      !- Value 872
  0.932667829,                            !- Value 873
  0.932667829,                            !- Value 874
  0.932667829,                            !- Value 875
  0.932667829,                            !- Value 876
  0.932667829,                            !- Value 877
  0.932667829,                            !- Value 878
  0.932667829,                            !- Value 879
  0.932667829,                            !- Value 880
  0.932667829,                            !- Value 881
  0.314101647,                            !- Value 882
  0.314101647,                            !- Value 883
  0.30569485,                             !- Value 884
  0.314101647,                            !- Value 885
  0.314101647,                            !- Value 886
  0.280890167,                            !- Value 887
  0.280890167,                            !- Value 888
  0.222798111,                            !- Value 889
  0.222798111,                            !- Value 890
  0.222798111,                            !- Value 891
  0.222798111,                            !- Value 892
  0.280890167,                            !- Value 893
  0.314101647,                            !- Value 894
  0.30569485,                             !- Value 895
  1,                                      !- Value 896
  0.932667829,                            !- Value 897
  0.932667829,                            !- Value 898
  0.932667829,                            !- Value 899
  0.932667829,                            !- Value 900
  0.932667829,                            !- Value 901
  0.932667829,                            !- Value 902
  0.932667829,                            !- Value 903
  0.932667829,                            !- Value 904
  0.932667829,                            !- Value 905
  0.314101647,                            !- Value 906
  0.314101647,                            !- Value 907
  0.30569485,                             !- Value 908
  0.314101647,                            !- Value 909
  0.314101647,                            !- Value 910
  0.280890167,                            !- Value 911
  0.280890167,                            !- Value 912
  0.222798111,                            !- Value 913
  0.222798111,                            !- Value 914
  0.222798111,                            !- Value 915
  0.222798111,                            !- Value 916
  0.280890167,                            !- Value 917
  0.314101647,                            !- Value 918
  0.30569485,                             !- Value 919
  1,                                      !- Value 920
  0.932667829,                            !- Value 921
  0.932667829,                            !- Value 922
  0.932667829,                            !- Value 923
  0.932667829,                            !- Value 924
  0.932667829,                            !- Value 925
  0.932667829,                            !- Value 926
  0.932667829,                            !- Value 927
  0.932667829,                            !- Value 928
  0.932667829,                            !- Value 929
  0.314101647,                            !- Value 930
  0.314101647,                            !- Value 931
  0.30569485,                             !- Value 932
  0.314101647,                            !- Value 933
  0.314101647,                            !- Value 934
  0.280890167,                            !- Value 935
  0.280890167,                            !- Value 936
  0.222798111,                            !- Value 937
  0.222798111,                            !- Value 938
  0.222798111,                            !- Value 939
  0.222798111,                            !- Value 940
  0.280890167,                            !- Value 941
  0.314101647,                            !- Value 942
  0.30569485,                             !- Value 943
  1,                                      !- Value 944
  0.932667829,                            !- Value 945
  0.932667829,                            !- Value 946
  0.932667829,                            !- Value 947
  0.932667829,                            !- Value 948
  0.932667829,                            !- Value 949
  0.932667829,                            !- Value 950
  0.932667829,                            !- Value 951
  0.932667829,                            !- Value 952
  0.932667829,                            !- Value 953
  0.314101647,                            !- Value 954
  0.314101647,                            !- Value 955
  0.30569485,                             !- Value 956
  0.314101647,                            !- Value 957
  0.314101647,                            !- Value 958
  0.280890167,                            !- Value 959
  0.280890167,                            !- Value 960
  0.222798111,                            !- Value 961
  0.222798111,                            !- Value 962
  0.222798111,                            !- Value 963
  0.222798111,                            !- Value 964
  0.280890167,                            !- Value 965
  0.30569485,                             !- Value 966
  0.30569485,                             !- Value 967
  1,                                      !- Value 968
  0.932667829,                            !- Value 969
  0.932667829,                            !- Value 970
  0.932667829,                            !- Value 971
  0.932667829,                            !- Value 972
  0.932667829,                            !- Value 973
  0.932667829,                            !- Value 974
  0.932667829,                            !- Value 975
  0.932667829,                            !- Value 976
  0.932667829,                            !- Value 977
  0.314101647,                            !- Value 978
  0.314101647,                            !- Value 979
  0.30569485,                             !- Value 980
  0.314101647,                            !- Value 981
  0.314101647,                            !- Value 982
  0.280890167,                            !- Value 983
  0.280890167,                            !- Value 984
  0.222798111,                            !- Value 985
  0.222798111,                            !- Value 986
  0.222798111,                            !- Value 987
  0.222798111,                            !- Value 988
  0.280890167,                            !- Value 989
  0.314101647,                            !- Value 990
  0.30569485,                             !- Value 991
  1,                                      !- Value 992
  0.996505227,                            !- Value 993
  0.996505227,                            !- Value 994
  0.996505227,                            !- Value 995
  1,                                      !- Value 996
  1,                                      !- Value 997
  0.996505227,                            !- Value 998
  0.996505227,                            !- Value 999
  0.996505227,                            !- Value 1000
  0.996505227,                            !- Value 1001
  0.266710363,                            !- Value 1002
  0.30569485,                             !- Value 1003
  0.30569485,                             !- Value 1004
  0.30569485,                             !- Value 1005
  0.314101647,                            !- Value 1006
  0.280890167,                            !- Value 1007
  0.280890167,                            !- Value 1008
  0.222798111,                            !- Value 1009
  0.222798111,                            !- Value 1010
  0.222798111,                            !- Value 1011
  0.222798111,                            !- Value 1012
  0.280890167,                            !- Value 1013
  0.30569485,                             !- Value 1014
  0.30569485,                             !- Value 1015
  1,                                      !- Value 1016
  1,                                      !- Value 1017
  1,                                      !- Value 1018
  0.996505227,                            !- Value 1019
  1,                                      !- Value 1020
  1,                                      !- Value 1021
  0.996505227,                            !- Value 1022
  0.996505227,                            !- Value 1023
  0.996505227,                            !- Value 1024
  0.996505227,                            !- Value 1025
  0.996505227,                            !- Value 1026
  0.30569485,                             !- Value 1027
  0.30569485,                             !- Value 1028
  0.314101647,                            !- Value 1029
  0.314101647,                            !- Value 1030
  0.280890167,                            !- Value 1031
  0.280890167,                            !- Value 1032
  0.222798111,                            !- Value 1033
  0.222798111,                            !- Value 1034
  0.222798111,                            !- Value 1035
  0.222798111,                            !- Value 1036
  0.280890167,                            !- Value 1037
  0.314101647,                            !- Value 1038
  0.30569485,                             !- Value 1039
  1,                                      !- Value 1040
  0.932667829,                            !- Value 1041
  0.932667829,                            !- Value 1042
  0.932667829,                            !- Value 1043
  0.932667829,                            !- Value 1044
  0.932667829,                            !- Value 1045
  0.932667829,                            !- Value 1046
  0.932667829,                            !- Value 1047
  0.932667829,                            !- Value 1048
  0.932667829,                            !- Value 1049
  0.932667829,                            !- Value 1050
  0.314101647,                            !- Value 1051
  0.30569485,                             !- Value 1052
  0.314101647,                            !- Value 1053
  0.314101647,                            !- Value 1054
  0.280890167,                            !- Value 1055
  0.222798111,                            !- Value 1056
  0.222798111,                            !- Value 1057
  0.222798111,                            !- Value 1058
  0.1,                                    !- Value 1059
  0.1,                                    !- Value 1060
  0.280890167,                            !- Value 1061
  0.314101647,                            !- Value 1062
  0.30569485,                             !- Value 1063
  1,                                      !- Value 1064
  0.932667829,                            !- Value 1065
  0.932667829,                            !- Value 1066
  0.932667829,                            !- Value 1067
  0.932667829,                            !- Value 1068
  0.932667829,                            !- Value 1069
  0.932667829,                            !- Value 1070
  0.932667829,                            !- Value 1071
  0.932667829,                            !- Value 1072
  0.932667829,                            !- Value 1073
  0.932667829,                            !- Value 1074
  0.314101647,                            !- Value 1075
  0.30569485,                             !- Value 1076
  0.314101647,                            !- Value 1077
  0.314101647,                            !- Value 1078
  0.280890167,                            !- Value 1079
  0.222798111,                            !- Value 1080
  0.222798111,                            !- Value 1081
  0.222798111,                            !- Value 1082
  0.1,                                    !- Value 1083
  0.1,                                    !- Value 1084
  0.280890167,                            !- Value 1085
  0.314101647,                            !- Value 1086
  0.30569485,                             !- Value 1087
  1,                                      !- Value 1088
  0.932667829,                            !- Value 1089
  0.932667829,                            !- Value 1090
  0.932667829,                            !- Value 1091
  0.932667829,                            !- Value 1092
  0.932667829,                            !- Value 1093
  0.932667829,                            !- Value 1094
  0.932667829,                            !- Value 1095
  0.932667829,                            !- Value 1096
  0.932667829,                            !- Value 1097
  0.932667829,                            !- Value 1098
  0.314101647,                            !- Value 1099
  0.30569485,                             !- Value 1100
  0.314101647,                            !- Value 1101
  0.314101647,                            !- Value 1102
  0.280890167,                            !- Value 1103
  0.222798111,                            !- Value 1104
  0.222798111,                            !- Value 1105
  0.1,                                    !- Value 1106
  0.1,                                    !- Value 1107
  0.1,                                    !- Value 1108
  0.222798111,                            !- Value 1109
  0.314101647,                            !- Value 1110
  0.30569485,                             !- Value 1111
  1,                                      !- Value 1112
  0.932667829,                            !- Value 1113
  0.932667829,                            !- Value 1114
  0.932667829,                            !- Value 1115
  0.932667829,                            !- Value 1116
  0.932667829,                            !- Value 1117
  0.932667829,                            !- Value 1118
  0.932667829,                            !- Value 1119
  0.932667829,                            !- Value 1120
  0.932667829,                            !- Value 1121
  0.932667829,                            !- Value 1122
  0.314101647,                            !- Value 1123
  0.30569485,                             !- Value 1124
  0.314101647,                            !- Value 1125
  0.314101647,                            !- Value 1126
  0.280890167,                            !- Value 1127
  0.222798111,                            !- Value 1128
  0.222798111,                            !- Value 1129
  0.222798111,                            !- Value 1130
  0.222798111,                            !- Value 1131
  0.1,                                    !- Value 1132
  0.280890167,                            !- Value 1133
  0.314101647,                            !- Value 1134
  0.30569485,                             !- Value 1135
  1,                                      !- Value 1136
  0.932667829,                            !- Value 1137
  0.932667829,                            !- Value 1138
  0.932667829,                            !- Value 1139
  0.932667829,                            !- Value 1140
  0.932667829,                            !- Value 1141
  0.932667829,                            !- Value 1142
  0.932667829,                            !- Value 1143
  0.932667829,                            !- Value 1144
  0.932667829,                            !- Value 1145
  0.932667829,                            !- Value 1146
  0.314101647,                            !- Value 1147
  0.30569485,                             !- Value 1148
  0.314101647,                            !- Value 1149
  0.314101647,                            !- Value 1150
  0.280890167,                            !- Value 1151
  0.280890167,                            !- Value 1152
  0.222798111,                            !- Value 1153
  0.222798111,                            !- Value 1154
  0.222798111,                            !- Value 1155
  0.222798111,                            !- Value 1156
  0.280890167,                            !- Value 1157
  0.314101647,                            !- Value 1158
  1,                                      !- Value 1159
  1,                                      !- Value 1160
  1,                                      !- Value 1161
  0.996505227,                            !- Value 1162
  0.996505227,                            !- Value 1163
  1,                                      !- Value 1164
  1,                                      !- Value 1165
  0.996505227,                            !- Value 1166
  0.996505227,                            !- Value 1167
  0.996505227,                            !- Value 1168
  0.996505227,                            !- Value 1169
  0.996505227,                            !- Value 1170
  0.30569485,                             !- Value 1171
  0.30569485,                             !- Value 1172
  0.30569485,                             !- Value 1173
  0.314101647,                            !- Value 1174
  0.280890167,                            !- Value 1175
  0.280890167,                            !- Value 1176
  0.280890167,                            !- Value 1177
  0.222798111,                            !- Value 1178
  0.222798111,                            !- Value 1179
  0.222798111,                            !- Value 1180
  0.222798111,                            !- Value 1181
  0.30569485,                             !- Value 1182
  1,                                      !- Value 1183
  1,                                      !- Value 1184
  1,                                      !- Value 1185
  1,                                      !- Value 1186
  0.996505227,                            !- Value 1187
  0.996505227,                            !- Value 1188
  0.996505227,                            !- Value 1189
  0.996505227,                            !- Value 1190
  0.996505227,                            !- Value 1191
  1,                                      !- Value 1192
  1,                                      !- Value 1193
  0.996505227,                            !- Value 1194
  0.266710363,                            !- Value 1195
  0.266710363,                            !- Value 1196
  0.314101647,                            !- Value 1197
  0.314101647,                            !- Value 1198
  0.280890167,                            !- Value 1199
  0.222798111,                            !- Value 1200
  0.222798111,                            !- Value 1201
  0.222798111,                            !- Value 1202
  0.222798111,                            !- Value 1203
  0.222798111,                            !- Value 1204
  0.222798111,                            !- Value 1205
  0.314101647,                            !- Value 1206
  1,                                      !- Value 1207
  1,                                      !- Value 1208
  0.932667829,                            !- Value 1209
  0.932667829,                            !- Value 1210
  0.932667829,                            !- Value 1211
  0.932667829,                            !- Value 1212
  0.932667829,                            !- Value 1213
  0.932667829,                            !- Value 1214
  0.932667829,                            !- Value 1215
  0.932667829,                            !- Value 1216
  0.932667829,                            !- Value 1217
  0.932667829,                            !- Value 1218
  0.314101647,                            !- Value 1219
  0.30569485,                             !- Value 1220
  0.314101647,                            !- Value 1221
  0.314101647,                            !- Value 1222
  0.280890167,                            !- Value 1223
  0.280890167,                            !- Value 1224
  0.222798111,                            !- Value 1225
  0.222798111,                            !- Value 1226
  0.222798111,                            !- Value 1227
  0.222798111,                            !- Value 1228
  0.280890167,                            !- Value 1229
  0.314101647,                            !- Value 1230
  1,                                      !- Value 1231
  1,                                      !- Value 1232
  0.932667829,                            !- Value 1233
  0.932667829,                            !- Value 1234
  0.932667829,                            !- Value 1235
  0.932667829,                            !- Value 1236
  0.932667829,                            !- Value 1237
  0.932667829,                            !- Value 1238
  0.932667829,                            !- Value 1239
  0.932667829,                            !- Value 1240
  0.932667829,                            !- Value 1241
  0.932667829,                            !- Value 1242
  0.314101647,                            !- Value 1243
  0.30569485,                             !- Value 1244
  0.314101647,                            !- Value 1245
  0.314101647,                            !- Value 1246
  0.280890167,                            !- Value 1247
  0.280890167,                            !- Value 1248
  0.222798111,                            !- Value 1249
  0.222798111,                            !- Value 1250
  0.222798111,                            !- Value 1251
  0.222798111,                            !- Value 1252
  0.280890167,                            !- Value 1253
  0.314101647,                            !- Value 1254
  1,                                      !- Value 1255
  1,                                      !- Value 1256
  0.932667829,                            !- Value 1257
  0.932667829,                            !- Value 1258
  0.932667829,                            !- Value 1259
  0.932667829,                            !- Value 1260
  0.932667829,                            !- Value 1261
  0.932667829,                            !- Value 1262
  0.932667829,                            !- Value 1263
  0.932667829,                            !- Value 1264
  0.932667829,                            !- Value 1265
  0.932667829,                            !- Value 1266
  0.314101647,                            !- Value 1267
  0.30569485,                             !- Value 1268
  0.314101647,                            !- Value 1269
  0.314101647,                            !- Value 1270
  0.280890167,                            !- Value 1271
  0.280890167,                            !- Value 1272
  0.222798111,                            !- Value 1273
  0.222798111,                            !- Value 1274
  0.222798111,                            !- Value 1275
  0.1,                                    !- Value 1276
  0.280890167,                            !- Value 1277
  0.30569485,                             !- Value 1278
  1,                                      !- Value 1279
  1,                                      !- Value 1280
  0.932667829,                            !- Value 1281
  0.932667829,                            !- Value 1282
  0.932667829,                            !- Value 1283
  0.932667829,                            !- Value 1284
  0.932667829,                            !- Value 1285
  0.932667829,                            !- Value 1286
  0.932667829,                            !- Value 1287
  0.932667829,                            !- Value 1288
  0.932667829,                            !- Value 1289
  0.932667829,                            !- Value 1290
  0.314101647,                            !- Value 1291
  0.30569485,                             !- Value 1292
  0.314101647,                            !- Value 1293
  0.314101647,                            !- Value 1294
  0.280890167,                            !- Value 1295
  0.222798111,                            !- Value 1296
  0.222798111,                            !- Value 1297
  0.222798111,                            !- Value 1298
  0.222798111,                            !- Value 1299
  0.1,                                    !- Value 1300
  0.280890167,                            !- Value 1301
  0.314101647,                            !- Value 1302
  1,                                      !- Value 1303
  1,                                      !- Value 1304
  0.932667829,                            !- Value 1305
  0.932667829,                            !- Value 1306
  0.932667829,                            !- Value 1307
  0.932667829,                            !- Value 1308
  0.932667829,                            !- Value 1309
  0.932667829,                            !- Value 1310
  0.932667829,                            !- Value 1311
  0.932667829,                            !- Value 1312
  0.932667829,                            !- Value 1313
  0.932667829,                            !- Value 1314
  0.314101647,                            !- Value 1315
  0.30569485,                             !- Value 1316
  0.314101647,                            !- Value 1317
  0.314101647,                            !- Value 1318
  0.280890167,                            !- Value 1319
  0.222798111,                            !- Value 1320
  0.222798111,                            !- Value 1321
  0.222798111,                            !- Value 1322
  0.1,                                    !- Value 1323
  0.1,                                    !- Value 1324
  0.280890167,                            !- Value 1325
  0.314101647,                            !- Value 1326
  1,                                      !- Value 1327
  1,                                      !- Value 1328
  1,                                      !- Value 1329
  0.996505227,                            !- Value 1330
  0.996505227,                            !- Value 1331
  1,                                      !- Value 1332
  1,                                      !- Value 1333
  0.996505227,                            !- Value 1334
  0.996505227,                            !- Value 1335
  0.996505227,                            !- Value 1336
  0.996505227,                            !- Value 1337
  0.996505227,                            !- Value 1338
  0.30569485,                             !- Value 1339
  0.30569485,                             !- Value 1340
  0.314101647,                            !- Value 1341
  0.314101647,                            !- Value 1342
  0.280890167,                            !- Value 1343
  0.222798111,                            !- Value 1344
  0.222798111,                            !- Value 1345
  0.222798111,                            !- Value 1346
  0.222798111,                            !- Value 1347
  0.1,                                    !- Value 1348
  0.280890167,                            !- Value 1349
  0.314101647,                            !- Value 1350
  1,                                      !- Value 1351
  1,                                      !- Value 1352
  1,                                      !- Value 1353
  0.996505227,                            !- Value 1354
  0.996505227,                            !- Value 1355
  1,                                      !- Value 1356
  1,                                      !- Value 1357
  0.996505227,                            !- Value 1358
  0.996505227,                            !- Value 1359
  0.996505227,                            !- Value 1360
  0.996505227,                            !- Value 1361
  0.996505227,                            !- Value 1362
  0.30569485,                             !- Value 1363
  0.30569485,                             !- Value 1364
  0.314101647,                            !- Value 1365
  0.314101647,                            !- Value 1366
  0.280890167,                            !- Value 1367
  0.280890167,                            !- Value 1368
  0.222798111,                            !- Value 1369
  0.222798111,                            !- Value 1370
  0.222798111,                            !- Value 1371
  0.222798111,                            !- Value 1372
  0.280890167,                            !- Value 1373
  0.314101647,                            !- Value 1374
  1,                                      !- Value 1375
  1,                                      !- Value 1376
  0.932667829,                            !- Value 1377
  0.932667829,                            !- Value 1378
  0.932667829,                            !- Value 1379
  0.932667829,                            !- Value 1380
  0.932667829,                            !- Value 1381
  0.932667829,                            !- Value 1382
  0.932667829,                            !- Value 1383
  0.932667829,                            !- Value 1384
  0.932667829,                            !- Value 1385
  0.932667829,                            !- Value 1386
  0.314101647,                            !- Value 1387
  0.30569485,                             !- Value 1388
  0.314101647,                            !- Value 1389
  0.314101647,                            !- Value 1390
  0.280890167,                            !- Value 1391
  0.280890167,                            !- Value 1392
  0.222798111,                            !- Value 1393
  0.222798111,                            !- Value 1394
  0.222798111,                            !- Value 1395
  0.222798111,                            !- Value 1396
  0.280890167,                            !- Value 1397
  0.314101647,                            !- Value 1398
  1,                                      !- Value 1399
  1,                                      !- Value 1400
  0.932667829,                            !- Value 1401
  0.932667829,                            !- Value 1402
  0.932667829,                            !- Value 1403
  0.932667829,                            !- Value 1404
  0.932667829,                            !- Value 1405
  0.932667829,                            !- Value 1406
  0.932667829,                            !- Value 1407
  0.932667829,                            !- Value 1408
  0.932667829,                            !- Value 1409
  0.932667829,                            !- Value 1410
  0.314101647,                            !- Value 1411
  0.30569485,                             !- Value 1412
  0.314101647,                            !- Value 1413
  0.314101647,                            !- Value 1414
  0.280890167,                            !- Value 1415
  0.280890167,                            !- Value 1416
  0.222798111,                            !- Value 1417
  0.222798111,                            !- Value 1418
  0.222798111,                            !- Value 1419
  0.222798111,                            !- Value 1420
  0.280890167,                            !- Value 1421
  0.30569485,                             !- Value 1422
  1,                                      !- Value 1423
  1,                                      !- Value 1424
  0.932667829,                            !- Value 1425
  0.932667829,                            !- Value 1426
  0.932667829,                            !- Value 1427
  0.932667829,                            !- Value 1428
  0.932667829,                            !- Value 1429
  0.932667829,                            !- Value 1430
  0.932667829,                            !- Value 1431
  0.932667829,                            !- Value 1432
  0.932667829,                            !- Value 1433
  0.932667829,                            !- Value 1434
  0.314101647,                            !- Value 1435
  0.30569485,                             !- Value 1436
  0.314101647,                            !- Value 1437
  0.314101647,                            !- Value 1438
  0.280890167,                            !- Value 1439
  0.280890167,                            !- Value 1440
  0.280890167,                            !- Value 1441
  0.222798111,                            !- Value 1442
  0.222798111,                            !- Value 1443
  0.222798111,                            !- Value 1444
  0.222798111,                            !- Value 1445
  0.30569485,                             !- Value 1446
  1,                                      !- Value 1447
  1,                                      !- Value 1448
  1,                                      !- Value 1449
  0.932667829,                            !- Value 1450
  0.932667829,                            !- Value 1451
  0.932667829,                            !- Value 1452
  0.932667829,                            !- Value 1453
  0.932667829,                            !- Value 1454
  0.932667829,                            !- Value 1455
  0.932667829,                            !- Value 1456
  0.932667829,                            !- Value 1457
  0.932667829,                            !- Value 1458
  0.314101647,                            !- Value 1459
  0.30569485,                             !- Value 1460
  0.314101647,                            !- Value 1461
  0.314101647,                            !- Value 1462
  0.280890167,                            !- Value 1463
  0.280890167,                            !- Value 1464
  0.280890167,                            !- Value 1465
  0.222798111,                            !- Value 1466
  0.222798111,                            !- Value 1467
  0.222798111,                            !- Value 1468
  0.222798111,                            !- Value 1469
  0.30569485,                             !- Value 1470
  1,                                      !- Value 1471
  1,                                      !- Value 1472
  1,                                      !- Value 1473
  0.932667829,                            !- Value 1474
  0.932667829,                            !- Value 1475
  0.932667829,                            !- Value 1476
  0.932667829,                            !- Value 1477
  0.932667829,                            !- Value 1478
  0.932667829,                            !- Value 1479
  0.932667829,                            !- Value 1480
  0.932667829,                            !- Value 1481
  0.932667829,                            !- Value 1482
  0.314101647,                            !- Value 1483
  0.30569485,                             !- Value 1484
  0.314101647,                            !- Value 1485
  0.314101647,                            !- Value 1486
  0.280890167,                            !- Value 1487
  0.280890167,                            !- Value 1488
  0.280890167,                            !- Value 1489
  0.222798111,                            !- Value 1490
  0.222798111,                            !- Value 1491
  0.222798111,                            !- Value 1492
  0.222798111,                            !- Value 1493
  0.30569485,                             !- Value 1494
  1,                                      !- Value 1495
  1,                                      !- Value 1496
  1,                                      !- Value 1497
  0.996505227,                            !- Value 1498
  0.996505227,                            !- Value 1499
  0.996505227,                            !- Value 1500
  0.996505227,                            !- Value 1501
  0.996505227,                            !- Value 1502
  0.996505227,                            !- Value 1503
  1,                                      !- Value 1504
  0.996505227,                            !- Value 1505
  0.996505227,                            !- Value 1506
  0.266710363,                            !- Value 1507
  0.266710363,                            !- Value 1508
  0.314101647,                            !- Value 1509
  0.314101647,                            !- Value 1510
  0.280890167,                            !- Value 1511
  0.280890167,                            !- Value 1512
  0.280890167,                            !- Value 1513
  0.222798111,                            !- Value 1514
  0.222798111,                            !- Value 1515
  0.222798111,                            !- Value 1516
  0.222798111,                            !- Value 1517
  0.30569485,                             !- Value 1518
  1,                                      !- Value 1519
  1,                                      !- Value 1520
  0.996505227,                            !- Value 1521
  0.996505227,                            !- Value 1522
  0.996505227,                            !- Value 1523
  1,                                      !- Value 1524
  1,                                      !- Value 1525
  0.996505227,                            !- Value 1526
  0.996505227,                            !- Value 1527
  0.996505227,                            !- Value 1528
  0.996505227,                            !- Value 1529
  0.996505227,                            !- Value 1530
  0.30569485,                             !- Value 1531
  0.30569485,                             !- Value 1532
  0.30569485,                             !- Value 1533
  0.314101647,                            !- Value 1534
  0.280890167,                            !- Value 1535
  0.280890167,                            !- Value 1536
  0.222798111,                            !- Value 1537
  0.222798111,                            !- Value 1538
  0.222798111,                            !- Value 1539
  0.222798111,                            !- Value 1540
  0.222798111,                            !- Value 1541
  0.30569485,                             !- Value 1542
  1,                                      !- Value 1543
  1,                                      !- Value 1544
  1,                                      !- Value 1545
  0.932667829,                            !- Value 1546
  0.932667829,                            !- Value 1547
  0.932667829,                            !- Value 1548
  0.932667829,                            !- Value 1549
  0.932667829,                            !- Value 1550
  0.932667829,                            !- Value 1551
  0.932667829,                            !- Value 1552
  0.932667829,                            !- Value 1553
  0.932667829,                            !- Value 1554
  0.314101647,                            !- Value 1555
  0.30569485,                             !- Value 1556
  0.314101647,                            !- Value 1557
  0.314101647,                            !- Value 1558
  0.280890167,                            !- Value 1559
  0.280890167,                            !- Value 1560
  0.222798111,                            !- Value 1561
  0.222798111,                            !- Value 1562
  0.222798111,                            !- Value 1563
  0.222798111,                            !- Value 1564
  0.280890167,                            !- Value 1565
  0.30569485,                             !- Value 1566
  1,                                      !- Value 1567
  1,                                      !- Value 1568
  0.932667829,                            !- Value 1569
  0.932667829,                            !- Value 1570
  0.932667829,                            !- Value 1571
  0.932667829,                            !- Value 1572
  0.932667829,                            !- Value 1573
  0.932667829,                            !- Value 1574
  0.932667829,                            !- Value 1575
  0.932667829,                            !- Value 1576
  0.932667829,                            !- Value 1577
  0.932667829,                            !- Value 1578
  0.314101647,                            !- Value 1579
  0.30569485,                             !- Value 1580
  0.314101647,                            !- Value 1581
  0.314101647,                            !- Value 1582
  0.280890167,                            !- Value 1583
  0.280890167,                            !- Value 1584
  0.222798111,                            !- Value 1585
  0.222798111,                            !- Value 1586
  0.222798111,                            !- Value 1587
  0.222798111,                            !- Value 1588
  0.280890167,                            !- Value 1589
  0.30569485,                             !- Value 1590
  1,                                      !- Value 1591
  1,                                      !- Value 1592
  0.932667829,                            !- Value 1593
  0.932667829,                            !- Value 1594
  0.932667829,                            !- Value 1595
  0.932667829,                            !- Value 1596
  0.932667829,                            !- Value 1597
  0.932667829,                            !- Value 1598
  0.932667829,                            !- Value 1599
  0.932667829,                            !- Value 1600
  0.932667829,                            !- Value 1601
  0.932667829,                            !- Value 1602
  0.314101647,                            !- Value 1603
  0.30569485,                             !- Value 1604
  0.314101647,                            !- Value 1605
  0.314101647,                            !- Value 1606
  0.280890167,                            !- Value 1607
  0.280890167,                            !- Value 1608
  0.222798111,                            !- Value 1609
  0.222798111,                            !- Value 1610
  0.222798111,                            !- Value 1611
  0.222798111,                            !- Value 1612
  0.280890167,                            !- Value 1613
  0.30569485,                             !- Value 1614
  1,                                      !- Value 1615
  1,                                      !- Value 1616
  0.932667829,                            !- Value 1617
  0.932667829,                            !- Value 1618
  0.932667829,                            !- Value 1619
  0.932667829,                            !- Value 1620
  0.932667829,                            !- Value 1621
  0.932667829,                            !- Value 1622
  0.932667829,                            !- Value 1623
  0.932667829,                            !- Value 1624
  0.932667829,                            !- Value 1625
  0.932667829,                            !- Value 1626
  0.314101647,                            !- Value 1627
  0.30569485,                             !- Value 1628
  0.314101647,                            !- Value 1629
  0.314101647,                            !- Value 1630
  0.280890167,                            !- Value 1631
  0.222798111,                            !- Value 1632
  0.222798111,                            !- Value 1633
  0.222798111,                            !- Value 1634
  0.222798111,                            !- Value 1635
  0.222798111,                            !- Value 1636
  0.280890167,                            !- Value 1637
  0.314101647,                            !- Value 1638
  1,                                      !- Value 1639
  1,                                      !- Value 1640
  0.932667829,                            !- Value 1641
  0.932667829,                            !- Value 1642
  0.932667829,                            !- Value 1643
  0.932667829,                            !- Value 1644
  0.932667829,                            !- Value 1645
  0.932667829,                            !- Value 1646
  0.932667829,                            !- Value 1647
  0.932667829,                            !- Value 1648
  0.932667829,                            !- Value 1649
  0.932667829,                            !- Value 1650
  0.314101647,                            !- Value 1651
  0.30569485,                             !- Value 1652
  0.314101647,                            !- Value 1653
  0.314101647,                            !- Value 1654
  0.280890167,                            !- Value 1655
  0.222798111,                            !- Value 1656
  0.222798111,                            !- Value 1657
  0.222798111,                            !- Value 1658
  0.222798111,                            !- Value 1659
  0.1,                                    !- Value 1660
  0.280890167,                            !- Value 1661
  0.314101647,                            !- Value 1662
  1,                                      !- Value 1663
  1,                                      !- Value 1664
  1,                                      !- Value 1665
  0.996505227,                            !- Value 1666
  0.996505227,                            !- Value 1667
  1,                                      !- Value 1668
  1,                                      !- Value 1669
  0.996505227,                            !- Value 1670
  0.996505227,                            !- Value 1671
  0.996505227,                            !- Value 1672
  0.996505227,                            !- Value 1673
  0.996505227,                            !- Value 1674
  0.30569485,                             !- Value 1675
  0.30569485,                             !- Value 1676
  0.314101647,                            !- Value 1677
  0.314101647,                            !- Value 1678
  0.280890167,                            !- Value 1679
  0.280890167,                            !- Value 1680
  0.222798111,                            !- Value 1681
  0.222798111,                            !- Value 1682
  0.222798111,                            !- Value 1683
  0.222798111,                            !- Value 1684
  0.280890167,                            !- Value 1685
  0.314101647,                            !- Value 1686
  1,                                      !- Value 1687
  1,                                      !- Value 1688
  1,                                      !- Value 1689
  0.996505227,                            !- Value 1690
  0.996505227,                            !- Value 1691
  1,                                      !- Value 1692
  1,                                      !- Value 1693
  0.996505227,                            !- Value 1694
  0.996505227,                            !- Value 1695
  0.996505227,                            !- Value 1696
  0.996505227,                            !- Value 1697
  0.996505227,                            !- Value 1698
  0.30569485,                             !- Value 1699
  0.30569485,                             !- Value 1700
  0.30569485,                             !- Value 1701
  0.314101647,                            !- Value 1702
  0.280890167,                            !- Value 1703
  0.280890167,                            !- Value 1704
  0.280890167,                            !- Value 1705
  0.222798111,                            !- Value 1706
  0.222798111,                            !- Value 1707
  0.222798111,                            !- Value 1708
  0.222798111,                            !- Value 1709
  0.30569485,                             !- Value 1710
  1,                                      !- Value 1711
  1,                                      !- Value 1712
  1,                                      !- Value 1713
  0.932667829,                            !- Value 1714
  0.932667829,                            !- Value 1715
  0.932667829,                            !- Value 1716
  0.932667829,                            !- Value 1717
  0.932667829,                            !- Value 1718
  0.932667829,                            !- Value 1719
  0.932667829,                            !- Value 1720
  0.932667829,                            !- Value 1721
  0.932667829,                            !- Value 1722
  0.314101647,                            !- Value 1723
  0.30569485,                             !- Value 1724
  0.314101647,                            !- Value 1725
  0.314101647,                            !- Value 1726
  0.280890167,                            !- Value 1727
  0.280890167,                            !- Value 1728
  0.280890167,                            !- Value 1729
  0.222798111,                            !- Value 1730
  0.222798111,                            !- Value 1731
  0.222798111,                            !- Value 1732
  0.222798111,                            !- Value 1733
  0.30569485,                             !- Value 1734
  1,                                      !- Value 1735
  1,                                      !- Value 1736
  1,                                      !- Value 1737
  0.932667829,                            !- Value 1738
  0.932667829,                            !- Value 1739
  0.932667829,                            !- Value 1740
  0.932667829,                            !- Value 1741
  0.932667829,                            !- Value 1742
  0.932667829,                            !- Value 1743
  0.932667829,                            !- Value 1744
  0.932667829,                            !- Value 1745
  0.932667829,                            !- Value 1746
  0.314101647,                            !- Value 1747
  0.30569485,                             !- Value 1748
  0.314101647,                            !- Value 1749
  0.314101647,                            !- Value 1750
  0.280890167,                            !- Value 1751
  0.280890167,                            !- Value 1752
  0.222798111,                            !- Value 1753
  0.222798111,                            !- Value 1754
  0.222798111,                            !- Value 1755
  0.222798111,                            !- Value 1756
  0.280890167,                            !- Value 1757
  0.30569485,                             !- Value 1758
  1,                                      !- Value 1759
  1,                                      !- Value 1760
  0.932667829,                            !- Value 1761
  0.932667829,                            !- Value 1762
  0.932667829,                            !- Value 1763
  0.932667829,                            !- Value 1764
  0.932667829,                            !- Value 1765
  0.932667829,                            !- Value 1766
  0.932667829,                            !- Value 1767
  0.932667829,                            !- Value 1768
  0.932667829,                            !- Value 1769
  0.932667829,                            !- Value 1770
  0.314101647,                            !- Value 1771
  0.30569485,                             !- Value 1772
  0.314101647,                            !- Value 1773
  0.314101647,                            !- Value 1774
  0.280890167,                            !- Value 1775
  0.280890167,                            !- Value 1776
  0.222798111,                            !- Value 1777
  0.222798111,                            !- Value 1778
  0.222798111,                            !- Value 1779
  0.222798111,                            !- Value 1780
  0.280890167,                            !- Value 1781
  0.30569485,                             !- Value 1782
  1,                                      !- Value 1783
  1,                                      !- Value 1784
  0.932667829,                            !- Value 1785
  0.932667829,                            !- Value 1786
  0.932667829,                            !- Value 1787
  0.932667829,                            !- Value 1788
  0.932667829,                            !- Value 1789
  0.932667829,                            !- Value 1790
  0.932667829,                            !- Value 1791
  0.932667829,                            !- Value 1792
  0.932667829,                            !- Value 1793
  0.932667829,                            !- Value 1794
  0.314101647,                            !- Value 1795
  0.30569485,                             !- Value 1796
  0.314101647,                            !- Value 1797
  0.314101647,                            !- Value 1798
  0.280890167,                            !- Value 1799
  0.280890167,                            !- Value 1800
  0.222798111,                            !- Value 1801
  0.222798111,                            !- Value 1802
  0.222798111,                            !- Value 1803
  0.222798111,                            !- Value 1804
  0.280890167,                            !- Value 1805
  0.314101647,                            !- Value 1806
  1,                                      !- Value 1807
  1,                                      !- Value 1808
  0.932667829,                            !- Value 1809
  0.932667829,                            !- Value 1810
  0.932667829,                            !- Value 1811
  0.932667829,                            !- Value 1812
  0.932667829,                            !- Value 1813
  0.932667829,                            !- Value 1814
  0.932667829,                            !- Value 1815
  0.932667829,                            !- Value 1816
  0.932667829,                            !- Value 1817
  0.932667829,                            !- Value 1818
  0.314101647,                            !- Value 1819
  0.30569485,                             !- Value 1820
  0.314101647,                            !- Value 1821
  0.314101647,                            !- Value 1822
  0.280890167,                            !- Value 1823
  0.280890167,                            !- Value 1824
  0.222798111,                            !- Value 1825
  0.222798111,                            !- Value 1826
  0.222798111,                            !- Value 1827
  0.1,                                    !- Value 1828
  0.280890167,                            !- Value 1829
  0.30569485,                             !- Value 1830
  1,                                      !- Value 1831
  1,                                      !- Value 1832
  1,                                      !- Value 1833
  0.996505227,                            !- Value 1834
  0.996505227,                            !- Value 1835
  1,                                      !- Value 1836
  1,                                      !- Value 1837
  0.996505227,                            !- Value 1838
  0.996505227,                            !- Value 1839
  0.996505227,                            !- Value 1840
  0.996505227,                            !- Value 1841
  0.996505227,                            !- Value 1842
  0.30569485,                             !- Value 1843
  0.30569485,                             !- Value 1844
  0.30569485,                             !- Value 1845
  0.314101647,                            !- Value 1846
  0.280890167,                            !- Value 1847
  0.280890167,                            !- Value 1848
  0.280890167,                            !- Value 1849
  0.222798111,                            !- Value 1850
  0.222798111,                            !- Value 1851
  0.222798111,                            !- Value 1852
  0.222798111,                            !- Value 1853
  0.30569485,                             !- Value 1854
  1,                                      !- Value 1855
  1,                                      !- Value 1856
  1,                                      !- Value 1857
  0.996505227,                            !- Value 1858
  0.996505227,                            !- Value 1859
  0.996505227,                            !- Value 1860
  0.996505227,                            !- Value 1861
  0.996505227,                            !- Value 1862
  1,                                      !- Value 1863
  1,                                      !- Value 1864
  0.996505227,                            !- Value 1865
  0.996505227,                            !- Value 1866
  0.266710363,                            !- Value 1867
  0.266710363,                            !- Value 1868
  0.314101647,                            !- Value 1869
  0.314101647,                            !- Value 1870
  0.280890167,                            !- Value 1871
  0.280890167,                            !- Value 1872
  0.280890167,                            !- Value 1873
  0.222798111,                            !- Value 1874
  0.222798111,                            !- Value 1875
  0.222798111,                            !- Value 1876
  0.222798111,                            !- Value 1877
  0.30569485,                             !- Value 1878
  1,                                      !- Value 1879
  1,                                      !- Value 1880
  0.932667829,                            !- Value 1881
  0.932667829,                            !- Value 1882
  0.932667829,                            !- Value 1883
  0.932667829,                            !- Value 1884
  0.932667829,                            !- Value 1885
  0.932667829,                            !- Value 1886
  0.932667829,                            !- Value 1887
  0.932667829,                            !- Value 1888
  0.932667829,                            !- Value 1889
  0.932667829,                            !- Value 1890
  0.314101647,                            !- Value 1891
  0.30569485,                             !- Value 1892
  0.314101647,                            !- Value 1893
  0.314101647,                            !- Value 1894
  0.280890167,                            !- Value 1895
  0.280890167,                            !- Value 1896
  0.280890167,                            !- Value 1897
  0.222798111,                            !- Value 1898
  0.222798111,                            !- Value 1899
  0.222798111,                            !- Value 1900
  0.222798111,                            !- Value 1901
  0.30569485,                             !- Value 1902
  1,                                      !- Value 1903
  1,                                      !- Value 1904
  1,                                      !- Value 1905
  0.932667829,                            !- Value 1906
  0.932667829,                            !- Value 1907
  0.932667829,                            !- Value 1908
  0.932667829,                            !- Value 1909
  0.932667829,                            !- Value 1910
  0.932667829,                            !- Value 1911
  0.932667829,                            !- Value 1912
  0.932667829,                            !- Value 1913
  0.932667829,                            !- Value 1914
  0.314101647,                            !- Value 1915
  0.30569485,                             !- Value 1916
  0.314101647,                            !- Value 1917
  0.314101647,                            !- Value 1918
  0.280890167,                            !- Value 1919
  0.280890167,                            !- Value 1920
  0.280890167,                            !- Value 1921
  0.222798111,                            !- Value 1922
  0.222798111,                            !- Value 1923
  0.222798111,                            !- Value 1924
  0.222798111,                            !- Value 1925
  0.30569485,                             !- Value 1926
  1,                                      !- Value 1927
  1,                                      !- Value 1928
  1,                                      !- Value 1929
  0.932667829,                            !- Value 1930
  0.932667829,                            !- Value 1931
  0.932667829,                            !- Value 1932
  0.932667829,                            !- Value 1933
  0.932667829,                            !- Value 1934
  0.932667829,                            !- Value 1935
  0.932667829,                            !- Value 1936
  0.932667829,                            !- Value 1937
  0.932667829,                            !- Value 1938
  0.314101647,                            !- Value 1939
  0.30569485,                             !- Value 1940
  0.314101647,                            !- Value 1941
  0.314101647,                            !- Value 1942
  0.280890167,                            !- Value 1943
  0.280890167,                            !- Value 1944
  0.280890167,                            !- Value 1945
  0.222798111,                            !- Value 1946
  0.222798111,                            !- Value 1947
  0.222798111,                            !- Value 1948
  0.222798111,                            !- Value 1949
  1,                                      !- Value 1950
  1,                                      !- Value 1951
  1,                                      !- Value 1952
  1,                                      !- Value 1953
  0.932667829,                            !- Value 1954
  0.932667829,                            !- Value 1955
  0.932667829,                            !- Value 1956
  0.932667829,                            !- Value 1957
  0.932667829,                            !- Value 1958
  0.932667829,                            !- Value 1959
  0.932667829,                            !- Value 1960
  0.932667829,                            !- Value 1961
  0.932667829,                            !- Value 1962
  0.314101647,                            !- Value 1963
  0.30569485,                             !- Value 1964
  0.30569485,                             !- Value 1965
  0.314101647,                            !- Value 1966
  0.280890167,                            !- Value 1967
  0.280890167,                            !- Value 1968
  0.280890167,                            !- Value 1969
  0.280890167,                            !- Value 1970
  0.222798111,                            !- Value 1971
  0.222798111,                            !- Value 1972
  0.222798111,                            !- Value 1973
  1,                                      !- Value 1974
  1,                                      !- Value 1975
  0.996505227,                            !- Value 1976
  1,                                      !- Value 1977
  0.932667829,                            !- Value 1978
  0.932667829,                            !- Value 1979
  0.932667829,                            !- Value 1980
  0.932667829,                            !- Value 1981
  0.932667829,                            !- Value 1982
  0.932667829,                            !- Value 1983
  0.932667829,                            !- Value 1984
  0.932667829,                            !- Value 1985
  0.932667829,                            !- Value 1986
  0.314101647,                            !- Value 1987
  0.30569485,                             !- Value 1988
  0.30569485,                             !- Value 1989
  0.314101647,                            !- Value 1990
  0.280890167,                            !- Value 1991
  0.280890167,                            !- Value 1992
  0.280890167,                            !- Value 1993
  0.280890167,                            !- Value 1994
  0.222798111,                            !- Value 1995
  0.222798111,                            !- Value 1996
  0.222798111,                            !- Value 1997
  1,                                      !- Value 1998
  1,                                      !- Value 1999
  0.996505227,                            !- Value 2000
  1,                                      !- Value 2001
  1,                                      !- Value 2002
  0.996505227,                            !- Value 2003
  0.996505227,                            !- Value 2004
  0.996505227,                            !- Value 2005
  0.996505227,                            !- Value 2006
  0.996505227,                            !- Value 2007
  0.996505227,                            !- Value 2008
  1,                                      !- Value 2009
  0.996505227,                            !- Value 2010
  0.266710363,                            !- Value 2011
  0.266710363,                            !- Value 2012
  0.30569485,                             !- Value 2013
  0.314101647,                            !- Value 2014
  0.280890167,                            !- Value 2015
  0.280890167,                            !- Value 2016
  0.280890167,                            !- Value 2017
  0.280890167,                            !- Value 2018
  0.222798111,                            !- Value 2019
  0.222798111,                            !- Value 2020
  0.222798111,                            !- Value 2021
  1,                                      !- Value 2022
  1,                                      !- Value 2023
  1,                                      !- Value 2024
  0.996505227,                            !- Value 2025
  0.996505227,                            !- Value 2026
  0.996505227,                            !- Value 2027
  0.996505227,                            !- Value 2028
  0.996505227,                            !- Value 2029
  1,                                      !- Value 2030
  0.996505227,                            !- Value 2031
  0.996505227,                            !- Value 2032
  0.996505227,                            !- Value 2033
  0.996505227,                            !- Value 2034
  0.266710363,                            !- Value 2035
  0.30569485,                             !- Value 2036
  0.280890167,                            !- Value 2037
  0.314101647,                            !- Value 2038
  0.280890167,                            !- Value 2039
  0.280890167,                            !- Value 2040
  0.280890167,                            !- Value 2041
  0.280890167,                            !- Value 2042
  0.222798111,                            !- Value 2043
  0.222798111,                            !- Value 2044
  0.222798111,                            !- Value 2045
  1,                                      !- Value 2046
  1,                                      !- Value 2047
  0.996505227,                            !- Value 2048
  1,                                      !- Value 2049
  0.932667829,                            !- Value 2050
  0.932667829,                            !- Value 2051
  0.932667829,                            !- Value 2052
  0.932667829,                            !- Value 2053
  0.932667829,                            !- Value 2054
  0.932667829,                            !- Value 2055
  0.932667829,                            !- Value 2056
  0.932667829,                            !- Value 2057
  0.932667829,                            !- Value 2058
  0.932667829,                            !- Value 2059
  0.30569485,                             !- Value 2060
  0.30569485,                             !- Value 2061
  0.314101647,                            !- Value 2062
  0.280890167,                            !- Value 2063
  0.280890167,                            !- Value 2064
  0.280890167,                            !- Value 2065
  0.280890167,                            !- Value 2066
  0.222798111,                            !- Value 2067
  0.222798111,                            !- Value 2068
  0.222798111,                            !- Value 2069
  1,                                      !- Value 2070
  1,                                      !- Value 2071
  0.996505227,                            !- Value 2072
  1,                                      !- Value 2073
  0.932667829,                            !- Value 2074
  0.932667829,                            !- Value 2075
  0.932667829,                            !- Value 2076
  0.932667829,                            !- Value 2077
  0.932667829,                            !- Value 2078
  0.932667829,                            !- Value 2079
  0.932667829,                            !- Value 2080
  0.932667829,                            !- Value 2081
  0.932667829,                            !- Value 2082
  0.932667829,                            !- Value 2083
  0.30569485,                             !- Value 2084
  0.30569485,                             !- Value 2085
  0.314101647,                            !- Value 2086
  0.280890167,                            !- Value 2087
  0.280890167,                            !- Value 2088
  0.280890167,                            !- Value 2089
  0.280890167,                            !- Value 2090
  0.222798111,                            !- Value 2091
  0.222798111,                            !- Value 2092
  0.222798111,                            !- Value 2093
  1,                                      !- Value 2094
  0.996505227,                            !- Value 2095
  0.996505227,                            !- Value 2096
  1,                                      !- Value 2097
  0.932667829,                            !- Value 2098
  0.932667829,                            !- Value 2099
  0.932667829,                            !- Value 2100
  0.932667829,                            !- Value 2101
  0.932667829,                            !- Value 2102
  0.932667829,                            !- Value 2103
  0.932667829,                            !- Value 2104
  0.932667829,                            !- Value 2105
  0.932667829,                            !- Value 2106
  0.932667829,                            !- Value 2107
  0.30569485,                             !- Value 2108
  0.30569485,                             !- Value 2109
  0.314101647,                            !- Value 2110
  0.280890167,                            !- Value 2111
  0.280890167,                            !- Value 2112
  0.280890167,                            !- Value 2113
  0.222798111,                            !- Value 2114
  0.222798111,                            !- Value 2115
  0.222798111,                            !- Value 2116
  0.222798111,                            !- Value 2117
  1,                                      !- Value 2118
  1,                                      !- Value 2119
  1,                                      !- Value 2120
  1,                                      !- Value 2121
  0.932667829,                            !- Value 2122
  0.932667829,                            !- Value 2123
  0.932667829,                            !- Value 2124
  0.932667829,                            !- Value 2125
  0.932667829,                            !- Value 2126
  0.932667829,                            !- Value 2127
  0.932667829,                            !- Value 2128
  0.932667829,                            !- Value 2129
  0.932667829,                            !- Value 2130
  0.932667829,                            !- Value 2131
  0.30569485,                             !- Value 2132
  0.314101647,                            !- Value 2133
  0.314101647,                            !- Value 2134
  0.280890167,                            !- Value 2135
  0.280890167,                            !- Value 2136
  0.222798111,                            !- Value 2137
  0.222798111,                            !- Value 2138
  0.222798111,                            !- Value 2139
  0.222798111,                            !- Value 2140
  0.222798111,                            !- Value 2141
  1,                                      !- Value 2142
  1,                                      !- Value 2143
  1,                                      !- Value 2144
  1,                                      !- Value 2145
  0.932667829,                            !- Value 2146
  0.932667829,                            !- Value 2147
  0.932667829,                            !- Value 2148
  0.932667829,                            !- Value 2149
  0.932667829,                            !- Value 2150
  0.932667829,                            !- Value 2151
  0.932667829,                            !- Value 2152
  0.932667829,                            !- Value 2153
  0.932667829,                            !- Value 2154
  0.932667829,                            !- Value 2155
  0.30569485,                             !- Value 2156
  0.314101647,                            !- Value 2157
  0.314101647,                            !- Value 2158
  0.280890167,                            !- Value 2159
  0.280890167,                            !- Value 2160
  0.280890167,                            !- Value 2161
  0.222798111,                            !- Value 2162
  0.222798111,                            !- Value 2163
  0.222798111,                            !- Value 2164
  0.222798111,                            !- Value 2165
  1,                                      !- Value 2166
  1,                                      !- Value 2167
  1,                                      !- Value 2168
  1,                                      !- Value 2169
  0.996505227,                            !- Value 2170
  0.996505227,                            !- Value 2171
  0.996505227,                            !- Value 2172
  0.996505227,                            !- Value 2173
  0.996505227,                            !- Value 2174
  1,                                      !- Value 2175
  1,                                      !- Value 2176
  0.996505227,                            !- Value 2177
  0.996505227,                            !- Value 2178
  0.996505227,                            !- Value 2179
  0.266710363,                            !- Value 2180
  0.314101647,                            !- Value 2181
  0.314101647,                            !- Value 2182
  0.280890167,                            !- Value 2183
  0.280890167,                            !- Value 2184
  0.280890167,                            !- Value 2185
  0.222798111,                            !- Value 2186
  0.222798111,                            !- Value 2187
  0.222798111,                            !- Value 2188
  0.222798111,                            !- Value 2189
  1,                                      !- Value 2190
  1,                                      !- Value 2191
  0.996505227,                            !- Value 2192
  0.996505227,                            !- Value 2193
  0.996505227,                            !- Value 2194
  0.996505227,                            !- Value 2195
  1,                                      !- Value 2196
  1,                                      !- Value 2197
  0.996505227,                            !- Value 2198
  0.996505227,                            !- Value 2199
  0.996505227,                            !- Value 2200
  0.996505227,                            !- Value 2201
  0.996505227,                            !- Value 2202
  0.30569485,                             !- Value 2203
  0.30569485,                             !- Value 2204
  0.30569485,                             !- Value 2205
  0.314101647,                            !- Value 2206
  0.280890167,                            !- Value 2207
  0.280890167,                            !- Value 2208
  0.280890167,                            !- Value 2209
  0.222798111,                            !- Value 2210
  0.222798111,                            !- Value 2211
  0.222798111,                            !- Value 2212
  0.222798111,                            !- Value 2213
  1,                                      !- Value 2214
  1,                                      !- Value 2215
  0.996505227,                            !- Value 2216
  1,                                      !- Value 2217
  0.932667829,                            !- Value 2218
  0.932667829,                            !- Value 2219
  0.932667829,                            !- Value 2220
  0.932667829,                            !- Value 2221
  0.932667829,                            !- Value 2222
  0.932667829,                            !- Value 2223
  0.932667829,                            !- Value 2224
  0.932667829,                            !- Value 2225
  0.932667829,                            !- Value 2226
  0.932667829,                            !- Value 2227
  0.30569485,                             !- Value 2228
  0.30569485,                             !- Value 2229
  0.314101647,                            !- Value 2230
  0.280890167,                            !- Value 2231
  0.280890167,                            !- Value 2232
  0.280890167,                            !- Value 2233
  0.222798111,                            !- Value 2234
  0.222798111,                            !- Value 2235
  0.222798111,                            !- Value 2236
  0.222798111,                            !- Value 2237
  1,                                      !- Value 2238
  1,                                      !- Value 2239
  1,                                      !- Value 2240
  1,                                      !- Value 2241
  0.932667829,                            !- Value 2242
  0.932667829,                            !- Value 2243
  0.932667829,                            !- Value 2244
  0.932667829,                            !- Value 2245
  0.932667829,                            !- Value 2246
  0.932667829,                            !- Value 2247
  0.932667829,                            !- Value 2248
  0.932667829,                            !- Value 2249
  0.932667829,                            !- Value 2250
  0.932667829,                            !- Value 2251
  0.30569485,                             !- Value 2252
  0.314101647,                            !- Value 2253
  0.314101647,                            !- Value 2254
  0.280890167,                            !- Value 2255
  0.280890167,                            !- Value 2256
  0.280890167,                            !- Value 2257
  0.222798111,                            !- Value 2258
  0.222798111,                            !- Value 2259
  0.222798111,                            !- Value 2260
  0.222798111,                            !- Value 2261
  1,                                      !- Value 2262
  1,                                      !- Value 2263
  1,                                      !- Value 2264
  1,                                      !- Value 2265
  0.932667829,                            !- Value 2266
  0.932667829,                            !- Value 2267
  0.932667829,                            !- Value 2268
  0.932667829,                            !- Value 2269
  0.932667829,                            !- Value 2270
  0.932667829,                            !- Value 2271
  0.932667829,                            !- Value 2272
  0.932667829,                            !- Value 2273
  0.932667829,                            !- Value 2274
  0.932667829,                            !- Value 2275
  0.30569485,                             !- Value 2276
  0.30569485,                             !- Value 2277
  0.314101647,                            !- Value 2278
  0.280890167,                            !- Value 2279
  0.280890167,                            !- Value 2280
  0.222798111,                            !- Value 2281
  0.222798111,                            !- Value 2282
  0.222798111,                            !- Value 2283
  0.222798111,                            !- Value 2284
  0.222798111,                            !- Value 2285
  1,                                      !- Value 2286
  1,                                      !- Value 2287
  1,                                      !- Value 2288
  1,                                      !- Value 2289
  0.932667829,                            !- Value 2290
  0.932667829,                            !- Value 2291
  0.932667829,                            !- Value 2292
  0.932667829,                            !- Value 2293
  0.932667829,                            !- Value 2294
  0.932667829,                            !- Value 2295
  0.932667829,                            !- Value 2296
  0.932667829,                            !- Value 2297
  0.932667829,                            !- Value 2298
  0.932667829,                            !- Value 2299
  0.30569485,                             !- Value 2300
  0.314101647,                            !- Value 2301
  0.314101647,                            !- Value 2302
  0.280890167,                            !- Value 2303
  0.280890167,                            !- Value 2304
  0.222798111,                            !- Value 2305
  0.222798111,                            !- Value 2306
  0.222798111,                            !- Value 2307
  0.222798111,                            !- Value 2308
  0.280890167,                            !- Value 2309
  1,                                      !- Value 2310
  1,                                      !- Value 2311
  1,                                      !- Value 2312
  1,                                      !- Value 2313
  0.932667829,                            !- Value 2314
  0.932667829,                            !- Value 2315
  0.932667829,                            !- Value 2316
  0.932667829,                            !- Value 2317
  0.932667829,                            !- Value 2318
  0.932667829,                            !- Value 2319
  0.932667829,                            !- Value 2320
  0.932667829,                            !- Value 2321
  0.932667829,                            !- Value 2322
  0.932667829,                            !- Value 2323
  0.30569485,                             !- Value 2324
  0.314101647,                            !- Value 2325
  0.314101647,                            !- Value 2326
  0.280890167,                            !- Value 2327
  0.280890167,                            !- Value 2328
  0.222798111,                            !- Value 2329
  0.222798111,                            !- Value 2330
  0.222798111,                            !- Value 2331
  0.222798111,                            !- Value 2332
  0.280890167,                            !- Value 2333
  1,                                      !- Value 2334
  1,                                      !- Value 2335
  1,                                      !- Value 2336
  1,                                      !- Value 2337
  0.996505227,                            !- Value 2338
  0.996505227,                            !- Value 2339
  0.996505227,                            !- Value 2340
  0.996505227,                            !- Value 2341
  0.996505227,                            !- Value 2342
  1,                                      !- Value 2343
  0.996505227,                            !- Value 2344
  0.996505227,                            !- Value 2345
  0.996505227,                            !- Value 2346
  0.996505227,                            !- Value 2347
  0.266710363,                            !- Value 2348
  0.314101647,                            !- Value 2349
  0.280890167,                            !- Value 2350
  0.280890167,                            !- Value 2351
  0.280890167,                            !- Value 2352
  0.280890167,                            !- Value 2353
  0.222798111,                            !- Value 2354
  0.222798111,                            !- Value 2355
  0.222798111,                            !- Value 2356
  0.222798111,                            !- Value 2357
  1,                                      !- Value 2358
  1,                                      !- Value 2359
  0.996505227,                            !- Value 2360
  0.996505227,                            !- Value 2361
  0.996505227,                            !- Value 2362
  0.996505227,                            !- Value 2363
  1,                                      !- Value 2364
  0.996505227,                            !- Value 2365
  0.996505227,                            !- Value 2366
  0.996505227,                            !- Value 2367
  0.996505227,                            !- Value 2368
  0.996505227,                            !- Value 2369
  1,                                      !- Value 2370
  1,                                      !- Value 2371
  0.266710363,                            !- Value 2372
  0.30569485,                             !- Value 2373
  0.314101647,                            !- Value 2374
  0.280890167,                            !- Value 2375
  0.280890167,                            !- Value 2376
  0.280890167,                            !- Value 2377
  0.222798111,                            !- Value 2378
  0.222798111,                            !- Value 2379
  0.222798111,                            !- Value 2380
  0.222798111,                            !- Value 2381
  1,                                      !- Value 2382
  1,                                      !- Value 2383
  1,                                      !- Value 2384
  1,                                      !- Value 2385
  0.932667829,                            !- Value 2386
  0.932667829,                            !- Value 2387
  0.932667829,                            !- Value 2388
  0.932667829,                            !- Value 2389
  0.932667829,                            !- Value 2390
  0.932667829,                            !- Value 2391
  0.932667829,                            !- Value 2392
  0.932667829,                            !- Value 2393
  0.932667829,                            !- Value 2394
  0.932667829,                            !- Value 2395
  0.30569485,                             !- Value 2396
  0.30569485,                             !- Value 2397
  0.314101647,                            !- Value 2398
  0.280890167,                            !- Value 2399
  0.280890167,                            !- Value 2400
  0.280890167,                            !- Value 2401
  0.222798111,                            !- Value 2402
  0.222798111,                            !- Value 2403
  0.222798111,                            !- Value 2404
  0.222798111,                            !- Value 2405
  1,                                      !- Value 2406
  1,                                      !- Value 2407
  1,                                      !- Value 2408
  1,                                      !- Value 2409
  0.932667829,                            !- Value 2410
  0.932667829,                            !- Value 2411
  0.932667829,                            !- Value 2412
  0.932667829,                            !- Value 2413
  0.932667829,                            !- Value 2414
  0.932667829,                            !- Value 2415
  0.932667829,                            !- Value 2416
  0.932667829,                            !- Value 2417
  0.932667829,                            !- Value 2418
  0.932667829,                            !- Value 2419
  0.30569485,                             !- Value 2420
  0.314101647,                            !- Value 2421
  0.314101647,                            !- Value 2422
  0.280890167,                            !- Value 2423
  0.280890167,                            !- Value 2424
  0.280890167,                            !- Value 2425
  0.222798111,                            !- Value 2426
  0.222798111,                            !- Value 2427
  0.222798111,                            !- Value 2428
  0.222798111,                            !- Value 2429
  1,                                      !- Value 2430
  1,                                      !- Value 2431
  1,                                      !- Value 2432
  1,                                      !- Value 2433
  0.932667829,                            !- Value 2434
  0.932667829,                            !- Value 2435
  0.932667829,                            !- Value 2436
  0.932667829,                            !- Value 2437
  0.932667829,                            !- Value 2438
  0.932667829,                            !- Value 2439
  0.932667829,                            !- Value 2440
  0.932667829,                            !- Value 2441
  0.932667829,                            !- Value 2442
  0.932667829,                            !- Value 2443
  0.30569485,                             !- Value 2444
  0.314101647,                            !- Value 2445
  0.314101647,                            !- Value 2446
  0.280890167,                            !- Value 2447
  0.280890167,                            !- Value 2448
  0.280890167,                            !- Value 2449
  0.280890167,                            !- Value 2450
  0.222798111,                            !- Value 2451
  0.222798111,                            !- Value 2452
  0.222798111,                            !- Value 2453
  1,                                      !- Value 2454
  1,                                      !- Value 2455
  1,                                      !- Value 2456
  1,                                      !- Value 2457
  0.932667829,                            !- Value 2458
  0.932667829,                            !- Value 2459
  0.932667829,                            !- Value 2460
  0.932667829,                            !- Value 2461
  0.932667829,                            !- Value 2462
  0.932667829,                            !- Value 2463
  0.932667829,                            !- Value 2464
  0.932667829,                            !- Value 2465
  0.932667829,                            !- Value 2466
  0.932667829,                            !- Value 2467
  0.30569485,                             !- Value 2468
  0.314101647,                            !- Value 2469
  0.314101647,                            !- Value 2470
  0.280890167,                            !- Value 2471
  0.280890167,                            !- Value 2472
  0.280890167,                            !- Value 2473
  0.280890167,                            !- Value 2474
  0.222798111,                            !- Value 2475
  0.222798111,                            !- Value 2476
  0.222798111,                            !- Value 2477
  1,                                      !- Value 2478
  0.996505227,                            !- Value 2479
  0.996505227,                            !- Value 2480
  1,                                      !- Value 2481
  0.932667829,                            !- Value 2482
  0.932667829,                            !- Value 2483
  0.932667829,                            !- Value 2484
  0.932667829,                            !- Value 2485
  0.932667829,                            !- Value 2486
  0.932667829,                            !- Value 2487
  0.932667829,                            !- Value 2488
  0.932667829,                            !- Value 2489
  0.932667829,                            !- Value 2490
  0.932667829,                            !- Value 2491
  0.30569485,                             !- Value 2492
  0.30569485,                             !- Value 2493
  0.314101647,                            !- Value 2494
  0.280890167,                            !- Value 2495
  0.280890167,                            !- Value 2496
  0.280890167,                            !- Value 2497
  0.222798111,                            !- Value 2498
  0.222798111,                            !- Value 2499
  0.222798111,                            !- Value 2500
  0.222798111,                            !- Value 2501
  1,                                      !- Value 2502
  1,                                      !- Value 2503
  1,                                      !- Value 2504
  1,                                      !- Value 2505
  0.996505227,                            !- Value 2506
  0.996505227,                            !- Value 2507
  0.996505227,                            !- Value 2508
  0.996505227,                            !- Value 2509
  0.996505227,                            !- Value 2510
  1,                                      !- Value 2511
  1,                                      !- Value 2512
  0.996505227,                            !- Value 2513
  0.996505227,                            !- Value 2514
  0.996505227,                            !- Value 2515
  0.266710363,                            !- Value 2516
  0.314101647,                            !- Value 2517
  0.314101647,                            !- Value 2518
  0.280890167,                            !- Value 2519
  0.280890167,                            !- Value 2520
  0.280890167,                            !- Value 2521
  0.280890167,                            !- Value 2522
  0.222798111,                            !- Value 2523
  0.222798111,                            !- Value 2524
  0.222798111,                            !- Value 2525
  1,                                      !- Value 2526
  1,                                      !- Value 2527
  0.996505227,                            !- Value 2528
  0.996505227,                            !- Value 2529
  0.996505227,                            !- Value 2530
  0.996505227,                            !- Value 2531
  1,                                      !- Value 2532
  1,                                      !- Value 2533
  0.996505227,                            !- Value 2534
  0.996505227,                            !- Value 2535
  0.996505227,                            !- Value 2536
  0.996505227,                            !- Value 2537
  0.996505227,                            !- Value 2538
  1,                                      !- Value 2539
  0.30569485,                             !- Value 2540
  0.30569485,                             !- Value 2541
  0.30569485,                             !- Value 2542
  0.280890167,                            !- Value 2543
  0.280890167,                            !- Value 2544
  0.280890167,                            !- Value 2545
  0.280890167,                            !- Value 2546
  0.222798111,                            !- Value 2547
  0.222798111,                            !- Value 2548
  0.222798111,                            !- Value 2549
  1,                                      !- Value 2550
  1,                                      !- Value 2551
  0.996505227,                            !- Value 2552
  1,                                      !- Value 2553
  0.932667829,                            !- Value 2554
  0.932667829,                            !- Value 2555
  0.932667829,                            !- Value 2556
  0.932667829,                            !- Value 2557
  0.932667829,                            !- Value 2558
  0.932667829,                            !- Value 2559
  0.932667829,                            !- Value 2560
  0.932667829,                            !- Value 2561
  0.932667829,                            !- Value 2562
  0.932667829,                            !- Value 2563
  0.30569485,                             !- Value 2564
  0.30569485,                             !- Value 2565
  0.314101647,                            !- Value 2566
  0.280890167,                            !- Value 2567
  0.280890167,                            !- Value 2568
  0.280890167,                            !- Value 2569
  0.222798111,                            !- Value 2570
  0.222798111,                            !- Value 2571
  0.222798111,                            !- Value 2572
  0.222798111,                            !- Value 2573
  1,                                      !- Value 2574
  1,                                      !- Value 2575
  1,                                      !- Value 2576
  1,                                      !- Value 2577
  0.932667829,                            !- Value 2578
  0.932667829,                            !- Value 2579
  0.932667829,                            !- Value 2580
  0.932667829,                            !- Value 2581
  0.932667829,                            !- Value 2582
  0.932667829,                            !- Value 2583
  0.932667829,                            !- Value 2584
  0.932667829,                            !- Value 2585
  0.932667829,                            !- Value 2586
  0.932667829,                            !- Value 2587
  0.30569485,                             !- Value 2588
  0.314101647,                            !- Value 2589
  0.314101647,                            !- Value 2590
  0.280890167,                            !- Value 2591
  0.280890167,                            !- Value 2592
  0.280890167,                            !- Value 2593
  0.222798111,                            !- Value 2594
  0.222798111,                            !- Value 2595
  0.222798111,                            !- Value 2596
  0.222798111,                            !- Value 2597
  1,                                      !- Value 2598
  1,                                      !- Value 2599
  0.996505227,                            !- Value 2600
  1,                                      !- Value 2601
  0.932667829,                            !- Value 2602
  0.932667829,                            !- Value 2603
  0.932667829,                            !- Value 2604
  0.932667829,                            !- Value 2605
  0.932667829,                            !- Value 2606
  0.932667829,                            !- Value 2607
  0.932667829,                            !- Value 2608
  0.932667829,                            !- Value 2609
  0.932667829,                            !- Value 2610
  0.932667829,                            !- Value 2611
  0.30569485,                             !- Value 2612
  0.314101647,                            !- Value 2613
  0.314101647,                            !- Value 2614
  0.280890167,                            !- Value 2615
  0.280890167,                            !- Value 2616
  0.280890167,                            !- Value 2617
  0.280890167,                            !- Value 2618
  0.222798111,                            !- Value 2619
  0.222798111,                            !- Value 2620
  0.222798111,                            !- Value 2621
  1,                                      !- Value 2622
  1,                                      !- Value 2623
  1,                                      !- Value 2624
  1,                                      !- Value 2625
  0.932667829,                            !- Value 2626
  0.932667829,                            !- Value 2627
  0.932667829,                            !- Value 2628
  0.932667829,                            !- Value 2629
  0.932667829,                            !- Value 2630
  0.932667829,                            !- Value 2631
  0.932667829,                            !- Value 2632
  0.932667829,                            !- Value 2633
  0.932667829,                            !- Value 2634
  0.932667829,                            !- Value 2635
  0.30569485,                             !- Value 2636
  0.314101647,                            !- Value 2637
  0.314101647,                            !- Value 2638
  0.280890167,                            !- Value 2639
  0.280890167,                            !- Value 2640
  0.280890167,                            !- Value 2641
  0.280890167,                            !- Value 2642
  0.222798111,                            !- Value 2643
  0.222798111,                            !- Value 2644
  0.222798111,                            !- Value 2645
  1,                                      !- Value 2646
  1,                                      !- Value 2647
  0.996505227,                            !- Value 2648
  1,                                      !- Value 2649
  0.932667829,                            !- Value 2650
  0.932667829,                            !- Value 2651
  0.932667829,                            !- Value 2652
  0.932667829,                            !- Value 2653
  0.932667829,                            !- Value 2654
  0.932667829,                            !- Value 2655
  0.932667829,                            !- Value 2656
  0.932667829,                            !- Value 2657
  0.932667829,                            !- Value 2658
  0.932667829,                            !- Value 2659
  0.30569485,                             !- Value 2660
  0.314101647,                            !- Value 2661
  0.314101647,                            !- Value 2662
  0.280890167,                            !- Value 2663
  0.280890167,                            !- Value 2664
  0.280890167,                            !- Value 2665
  0.280890167,                            !- Value 2666
  0.222798111,                            !- Value 2667
  0.222798111,                            !- Value 2668
  0.222798111,                            !- Value 2669
  1,                                      !- Value 2670
  0.996505227,                            !- Value 2671
  0.996505227,                            !- Value 2672
  1,                                      !- Value 2673
  1,                                      !- Value 2674
  0.996505227,                            !- Value 2675
  0.996505227,                            !- Value 2676
  0.996505227,                            !- Value 2677
  0.996505227,                            !- Value 2678
  0.996505227,                            !- Value 2679
  0.996505227,                            !- Value 2680
  1,                                      !- Value 2681
  0.996505227,                            !- Value 2682
  0.996505227,                            !- Value 2683
  0.266710363,                            !- Value 2684
  0.30569485,                             !- Value 2685
  0.30569485,                             !- Value 2686
  0.280890167,                            !- Value 2687
  0.280890167,                            !- Value 2688
  0.280890167,                            !- Value 2689
  0.280890167,                            !- Value 2690
  0.280890167,                            !- Value 2691
  0.222798111,                            !- Value 2692
  0.280890167,                            !- Value 2693
  1,                                      !- Value 2694
  1,                                      !- Value 2695
  0.996505227,                            !- Value 2696
  0.996505227,                            !- Value 2697
  0.996505227,                            !- Value 2698
  0.996505227,                            !- Value 2699
  0.996505227,                            !- Value 2700
  0.996505227,                            !- Value 2701
  1,                                      !- Value 2702
  0.996505227,                            !- Value 2703
  0.996505227,                            !- Value 2704
  0.996505227,                            !- Value 2705
  0.996505227,                            !- Value 2706
  0.996505227,                            !- Value 2707
  0.30569485,                             !- Value 2708
  0.280890167,                            !- Value 2709
  0.314101647,                            !- Value 2710
  0.280890167,                            !- Value 2711
  0.280890167,                            !- Value 2712
  0.280890167,                            !- Value 2713
  0.280890167,                            !- Value 2714
  0.280890167,                            !- Value 2715
  0.222798111,                            !- Value 2716
  0.280890167,                            !- Value 2717
  1,                                      !- Value 2718
  0.996505227,                            !- Value 2719
  0.996505227,                            !- Value 2720
  1,                                      !- Value 2721
  0.932667829,                            !- Value 2722
  0.932667829,                            !- Value 2723
  0.932667829,                            !- Value 2724
  0.932667829,                            !- Value 2725
  1,                                      !- Value 2726
  0.932667829,                            !- Value 2727
  0.932667829,                            !- Value 2728
  0.932667829,                            !- Value 2729
  0.932667829,                            !- Value 2730
  0.932667829,                            !- Value 2731
  0.30569485,                             !- Value 2732
  0.30569485,                             !- Value 2733
  0.314101647,                            !- Value 2734
  0.280890167,                            !- Value 2735
  0.280890167,                            !- Value 2736
  0.280890167,                            !- Value 2737
  0.280890167,                            !- Value 2738
  0.222798111,                            !- Value 2739
  0.222798111,                            !- Value 2740
  0.813914655,                            !- Value 2741
  1,                                      !- Value 2742
  0.996505227,                            !- Value 2743
  0.996505227,                            !- Value 2744
  1,                                      !- Value 2745
  0.932667829,                            !- Value 2746
  0.932667829,                            !- Value 2747
  0.932667829,                            !- Value 2748
  0.932667829,                            !- Value 2749
  0.932667829,                            !- Value 2750
  0.932667829,                            !- Value 2751
  0.932667829,                            !- Value 2752
  0.932667829,                            !- Value 2753
  0.932667829,                            !- Value 2754
  0.932667829,                            !- Value 2755
  0.30569485,                             !- Value 2756
  0.30569485,                             !- Value 2757
  0.314101647,                            !- Value 2758
  0.280890167,                            !- Value 2759
  0.280890167,                            !- Value 2760
  0.280890167,                            !- Value 2761
  0.280890167,                            !- Value 2762
  0.222798111,                            !- Value 2763
  0.222798111,                            !- Value 2764
  0.668180165,                            !- Value 2765
  1,                                      !- Value 2766
  0.996505227,                            !- Value 2767
  0.996505227,                            !- Value 2768
  1,                                      !- Value 2769
  0.932667829,                            !- Value 2770
  0.932667829,                            !- Value 2771
  0.932667829,                            !- Value 2772
  0.932667829,                            !- Value 2773
  0.932667829,                            !- Value 2774
  0.932667829,                            !- Value 2775
  0.932667829,                            !- Value 2776
  0.932667829,                            !- Value 2777
  0.932667829,                            !- Value 2778
  0.932667829,                            !- Value 2779
  0.30569485,                             !- Value 2780
  0.30569485,                             !- Value 2781
  0.314101647,                            !- Value 2782
  0.280890167,                            !- Value 2783
  0.280890167,                            !- Value 2784
  0.280890167,                            !- Value 2785
  0.280890167,                            !- Value 2786
  0.222798111,                            !- Value 2787
  0.222798111,                            !- Value 2788
  0.222798111,                            !- Value 2789
  1,                                      !- Value 2790
  0.996505227,                            !- Value 2791
  0.996505227,                            !- Value 2792
  1,                                      !- Value 2793
  0.932667829,                            !- Value 2794
  0.932667829,                            !- Value 2795
  0.932667829,                            !- Value 2796
  0.932667829,                            !- Value 2797
  0.932667829,                            !- Value 2798
  0.932667829,                            !- Value 2799
  0.932667829,                            !- Value 2800
  0.932667829,                            !- Value 2801
  0.932667829,                            !- Value 2802
  0.932667829,                            !- Value 2803
  0.30569485,                             !- Value 2804
  0.30569485,                             !- Value 2805
  0.314101647,                            !- Value 2806
  0.280890167,                            !- Value 2807
  0.280890167,                            !- Value 2808
  0.280890167,                            !- Value 2809
  0.280890167,                            !- Value 2810
  0.222798111,                            !- Value 2811
  0.222798111,                            !- Value 2812
  0.668180165,                            !- Value 2813
  1,                                      !- Value 2814
  1,                                      !- Value 2815
  0.996505227,                            !- Value 2816
  1,                                      !- Value 2817
  0.932667829,                            !- Value 2818
  0.932667829,                            !- Value 2819
  0.932667829,                            !- Value 2820
  0.932667829,                            !- Value 2821
  0.932667829,                            !- Value 2822
  0.932667829,                            !- Value 2823
  0.932667829,                            !- Value 2824
  0.932667829,                            !- Value 2825
  0.932667829,                            !- Value 2826
  0.932667829,                            !- Value 2827
  0.30569485,                             !- Value 2828
  0.30569485,                             !- Value 2829
  0.314101647,                            !- Value 2830
  0.280890167,                            !- Value 2831
  0.280890167,                            !- Value 2832
  0.280890167,                            !- Value 2833
  0.222798111,                            !- Value 2834
  0.222798111,                            !- Value 2835
  0.222798111,                            !- Value 2836
  0.668180165,                            !- Value 2837
  1,                                      !- Value 2838
  0.996505227,                            !- Value 2839
  0.996505227,                            !- Value 2840
  1,                                      !- Value 2841
  1,                                      !- Value 2842
  0.996505227,                            !- Value 2843
  0.996505227,                            !- Value 2844
  0.996505227,                            !- Value 2845
  0.996505227,                            !- Value 2846
  0.996505227,                            !- Value 2847
  0.996505227,                            !- Value 2848
  1,                                      !- Value 2849
  0.996505227,                            !- Value 2850
  0.996505227,                            !- Value 2851
  0.266710363,                            !- Value 2852
  0.30569485,                             !- Value 2853
  0.314101647,                            !- Value 2854
  0.280890167,                            !- Value 2855
  0.280890167,                            !- Value 2856
  0.280890167,                            !- Value 2857
  0.280890167,                            !- Value 2858
  0.222798111,                            !- Value 2859
  0.222798111,                            !- Value 2860
  0.668180165,                            !- Value 2861
  1,                                      !- Value 2862
  1,                                      !- Value 2863
  1,                                      !- Value 2864
  0.996505227,                            !- Value 2865
  0.996505227,                            !- Value 2866
  0.996505227,                            !- Value 2867
  0.996505227,                            !- Value 2868
  0.996505227,                            !- Value 2869
  1,                                      !- Value 2870
  0.996505227,                            !- Value 2871
  0.996505227,                            !- Value 2872
  0.996505227,                            !- Value 2873
  0.996505227,                            !- Value 2874
  0.996505227,                            !- Value 2875
  0.30569485,                             !- Value 2876
  0.280890167,                            !- Value 2877
  0.314101647,                            !- Value 2878
  0.280890167,                            !- Value 2879
  0.280890167,                            !- Value 2880
  0.280890167,                            !- Value 2881
  0.280890167,                            !- Value 2882
  0.280890167,                            !- Value 2883
  0.222798111,                            !- Value 2884
  0.668180165,                            !- Value 2885
  1,                                      !- Value 2886
  0.996505227,                            !- Value 2887
  0.996505227,                            !- Value 2888
  1,                                      !- Value 2889
  0.932667829,                            !- Value 2890
  0.932667829,                            !- Value 2891
  0.932667829,                            !- Value 2892
  0.932667829,                            !- Value 2893
  0.932667829,                            !- Value 2894
  0.932667829,                            !- Value 2895
  0.932667829,                            !- Value 2896
  0.932667829,                            !- Value 2897
  0.932667829,                            !- Value 2898
  0.932667829,                            !- Value 2899
  0.30569485,                             !- Value 2900
  0.30569485,                             !- Value 2901
  0.314101647,                            !- Value 2902
  0.280890167,                            !- Value 2903
  0.280890167,                            !- Value 2904
  0.280890167,                            !- Value 2905
  0.280890167,                            !- Value 2906
  0.222798111,                            !- Value 2907
  0.222798111,                            !- Value 2908
  0.668180165,                            !- Value 2909
  1,                                      !- Value 2910
  0.996505227,                            !- Value 2911
  0.996505227,                            !- Value 2912
  1,                                      !- Value 2913
  0.932667829,                            !- Value 2914
  0.932667829,                            !- Value 2915
  0.932667829,                            !- Value 2916
  0.932667829,                            !- Value 2917
  0.932667829,                            !- Value 2918
  0.932667829,                            !- Value 2919
  0.932667829,                            !- Value 2920
  0.932667829,                            !- Value 2921
  0.932667829,                            !- Value 2922
  0.932667829,                            !- Value 2923
  0.30569485,                             !- Value 2924
  0.30569485,                             !- Value 2925
  0.314101647,                            !- Value 2926
  0.280890167,                            !- Value 2927
  0.280890167,                            !- Value 2928
  0.280890167,                            !- Value 2929
  0.280890167,                            !- Value 2930
  0.222798111,                            !- Value 2931
  0.222798111,                            !- Value 2932
  0.668180165,                            !- Value 2933
  1,                                      !- Value 2934
  0.996505227,                            !- Value 2935
  0.996505227,                            !- Value 2936
  1,                                      !- Value 2937
  0.932667829,                            !- Value 2938
  0.932667829,                            !- Value 2939
  0.932667829,                            !- Value 2940
  0.932667829,                            !- Value 2941
  0.932667829,                            !- Value 2942
  0.932667829,                            !- Value 2943
  0.932667829,                            !- Value 2944
  0.932667829,                            !- Value 2945
  0.932667829,                            !- Value 2946
  0.932667829,                            !- Value 2947
  0.30569485,                             !- Value 2948
  0.30569485,                             !- Value 2949
  0.314101647,                            !- Value 2950
  0.280890167,                            !- Value 2951
  0.280890167,                            !- Value 2952
  0.280890167,                            !- Value 2953
  0.222798111,                            !- Value 2954
  0.222798111,                            !- Value 2955
  0.222798111,                            !- Value 2956
  0.668180165,                            !- Value 2957
  1,                                      !- Value 2958
  1,                                      !- Value 2959
  1,                                      !- Value 2960
  1,                                      !- Value 2961
  0.932667829,                            !- Value 2962
  0.932667829,                            !- Value 2963
  0.932667829,                            !- Value 2964
  0.932667829,                            !- Value 2965
  0.932667829,                            !- Value 2966
  0.932667829,                            !- Value 2967
  0.932667829,                            !- Value 2968
  0.932667829,                            !- Value 2969
  0.932667829,                            !- Value 2970
  0.932667829,                            !- Value 2971
  0.30569485,                             !- Value 2972
  0.314101647,                            !- Value 2973
  0.314101647,                            !- Value 2974
  0.280890167,                            !- Value 2975
  0.280890167,                            !- Value 2976
  0.222798111,                            !- Value 2977
  0.222798111,                            !- Value 2978
  0.222798111,                            !- Value 2979
  0.222798111,                            !- Value 2980
  0.668180165,                            !- Value 2981
  1,                                      !- Value 2982
  1,                                      !- Value 2983
  1,                                      !- Value 2984
  1,                                      !- Value 2985
  0.932667829,                            !- Value 2986
  0.932667829,                            !- Value 2987
  0.932667829,                            !- Value 2988
  0.932667829,                            !- Value 2989
  0.932667829,                            !- Value 2990
  0.932667829,                            !- Value 2991
  0.932667829,                            !- Value 2992
  0.932667829,                            !- Value 2993
  0.932667829,                            !- Value 2994
  0.932667829,                            !- Value 2995
  0.30569485,                             !- Value 2996
  0.30569485,                             !- Value 2997
  0.314101647,                            !- Value 2998
  0.280890167,                            !- Value 2999
  0.280890167,                            !- Value 3000
  0.280890167,                            !- Value 3001
  0.222798111,                            !- Value 3002
  0.222798111,                            !- Value 3003
  0.222798111,                            !- Value 3004
  0.668180165,                            !- Value 3005
  1,                                      !- Value 3006
  1,                                      !- Value 3007
  0.996505227,                            !- Value 3008
  1,                                      !- Value 3009
  1,                                      !- Value 3010
  0.996505227,                            !- Value 3011
  0.996505227,                            !- Value 3012
  0.996505227,                            !- Value 3013
  0.996505227,                            !- Value 3014
  0.996505227,                            !- Value 3015
  0.996505227,                            !- Value 3016
  1,                                      !- Value 3017
  0.996505227,                            !- Value 3018
  0.996505227,                            !- Value 3019
  0.266710363,                            !- Value 3020
  0.314101647,                            !- Value 3021
  0.314101647,                            !- Value 3022
  0.280890167,                            !- Value 3023
  0.280890167,                            !- Value 3024
  0.280890167,                            !- Value 3025
  0.280890167,                            !- Value 3026
  0.280890167,                            !- Value 3027
  0.222798111,                            !- Value 3028
  0.813914655,                            !- Value 3029
  1,                                      !- Value 3030
  1,                                      !- Value 3031
  0.996505227,                            !- Value 3032
  0.996505227,                            !- Value 3033
  0.996505227,                            !- Value 3034
  0.996505227,                            !- Value 3035
  0.996505227,                            !- Value 3036
  0.996505227,                            !- Value 3037
  1,                                      !- Value 3038
  0.996505227,                            !- Value 3039
  0.996505227,                            !- Value 3040
  0.996505227,                            !- Value 3041
  0.996505227,                            !- Value 3042
  0.996505227,                            !- Value 3043
  0.30569485,                             !- Value 3044
  0.280890167,                            !- Value 3045
  0.314101647,                            !- Value 3046
  0.280890167,                            !- Value 3047
  0.280890167,                            !- Value 3048
  0.280890167,                            !- Value 3049
  0.280890167,                            !- Value 3050
  0.280890167,                            !- Value 3051
  0.222798111,                            !- Value 3052
  0.813914655,                            !- Value 3053
  1,                                      !- Value 3054
  0.996505227,                            !- Value 3055
  0.996505227,                            !- Value 3056
  1,                                      !- Value 3057
  0.932667829,                            !- Value 3058
  0.932667829,                            !- Value 3059
  0.932667829,                            !- Value 3060
  0.932667829,                            !- Value 3061
  0.932667829,                            !- Value 3062
  0.932667829,                            !- Value 3063
  0.932667829,                            !- Value 3064
  0.932667829,                            !- Value 3065
  0.932667829,                            !- Value 3066
  0.932667829,                            !- Value 3067
  0.30569485,                             !- Value 3068
  0.30569485,                             !- Value 3069
  0.30569485,                             !- Value 3070
  0.280890167,                            !- Value 3071
  0.280890167,                            !- Value 3072
  0.280890167,                            !- Value 3073
  0.280890167,                            !- Value 3074
  0.222798111,                            !- Value 3075
  0.280890167,                            !- Value 3076
  0.813914655,                            !- Value 3077
  1,                                      !- Value 3078
  0.996505227,                            !- Value 3079
  0.996505227,                            !- Value 3080
  1,                                      !- Value 3081
  0.932667829,                            !- Value 3082
  0.932667829,                            !- Value 3083
  0.932667829,                            !- Value 3084
  0.932667829,                            !- Value 3085
  0.932667829,                            !- Value 3086
  0.932667829,                            !- Value 3087
  0.932667829,                            !- Value 3088
  0.932667829,                            !- Value 3089
  0.932667829,                            !- Value 3090
  0.932667829,                            !- Value 3091
  0.30569485,                             !- Value 3092
  0.30569485,                             !- Value 3093
  0.314101647,                            !- Value 3094
  0.280890167,                            !- Value 3095
  0.280890167,                            !- Value 3096
  0.280890167,                            !- Value 3097
  0.280890167,                            !- Value 3098
  0.222798111,                            !- Value 3099
  0.222798111,                            !- Value 3100
  0.668180165,                            !- Value 3101
  1,                                      !- Value 3102
  1,                                      !- Value 3103
  0.996505227,                            !- Value 3104
  1,                                      !- Value 3105
  0.932667829,                            !- Value 3106
  0.932667829,                            !- Value 3107
  0.932667829,                            !- Value 3108
  0.932667829,                            !- Value 3109
  0.932667829,                            !- Value 3110
  0.932667829,                            !- Value 3111
  0.932667829,                            !- Value 3112
  0.932667829,                            !- Value 3113
  0.932667829,                            !- Value 3114
  0.932667829,                            !- Value 3115
  0.30569485,                             !- Value 3116
  0.314101647,                            !- Value 3117
  0.314101647,                            !- Value 3118
  0.280890167,                            !- Value 3119
  0.280890167,                            !- Value 3120
  0.280890167,                            !- Value 3121
  0.280890167,                            !- Value 3122
  0.222798111,                            !- Value 3123
  0.222798111,                            !- Value 3124
  0.668180165,                            !- Value 3125
  1,                                      !- Value 3126
  1,                                      !- Value 3127
  0.996505227,                            !- Value 3128
  1,                                      !- Value 3129
  0.932667829,                            !- Value 3130
  0.932667829,                            !- Value 3131
  0.932667829,                            !- Value 3132
  0.932667829,                            !- Value 3133
  0.932667829,                            !- Value 3134
  0.932667829,                            !- Value 3135
  0.932667829,                            !- Value 3136
  0.932667829,                            !- Value 3137
  0.932667829,                            !- Value 3138
  0.932667829,                            !- Value 3139
  0.30569485,                             !- Value 3140
  0.30569485,                             !- Value 3141
  0.314101647,                            !- Value 3142
  0.280890167,                            !- Value 3143
  0.280890167,                            !- Value 3144
  0.280890167,                            !- Value 3145
  0.280890167,                            !- Value 3146
  0.222798111,                            !- Value 3147
  0.222798111,                            !- Value 3148
  0.813914655,                            !- Value 3149
  1,                                      !- Value 3150
  0.996505227,                            !- Value 3151
  0.996505227,                            !- Value 3152
  1,                                      !- Value 3153
  0.932667829,                            !- Value 3154
  0.932667829,                            !- Value 3155
  0.932667829,                            !- Value 3156
  0.932667829,                            !- Value 3157
  0.932667829,                            !- Value 3158
  0.932667829,                            !- Value 3159
  0.932667829,                            !- Value 3160
  0.932667829,                            !- Value 3161
  0.932667829,                            !- Value 3162
  0.932667829,                            !- Value 3163
  0.30569485,                             !- Value 3164
  0.30569485,                             !- Value 3165
  0.30569485,                             !- Value 3166
  0.280890167,                            !- Value 3167
  0.280890167,                            !- Value 3168
  0.280890167,                            !- Value 3169
  0.280890167,                            !- Value 3170
  0.222798111,                            !- Value 3171
  0.222798111,                            !- Value 3172
  0.668180165,                            !- Value 3173
  1,                                      !- Value 3174
  0.996505227,                            !- Value 3175
  0.996505227,                            !- Value 3176
  1,                                      !- Value 3177
  1,                                      !- Value 3178
  0.996505227,                            !- Value 3179
  0.996505227,                            !- Value 3180
  0.996505227,                            !- Value 3181
  0.996505227,                            !- Value 3182
  0.996505227,                            !- Value 3183
  0.996505227,                            !- Value 3184
  1,                                      !- Value 3185
  0.996505227,                            !- Value 3186
  0.996505227,                            !- Value 3187
  0.266710363,                            !- Value 3188
  0.30569485,                             !- Value 3189
  0.314101647,                            !- Value 3190
  0.280890167,                            !- Value 3191
  0.280890167,                            !- Value 3192
  0.280890167,                            !- Value 3193
  0.280890167,                            !- Value 3194
  0.280890167,                            !- Value 3195
  0.222798111,                            !- Value 3196
  0.813914655,                            !- Value 3197
  1,                                      !- Value 3198
  1,                                      !- Value 3199
  0.996505227,                            !- Value 3200
  0.996505227,                            !- Value 3201
  0.996505227,                            !- Value 3202
  0.996505227,                            !- Value 3203
  0.996505227,                            !- Value 3204
  0.996505227,                            !- Value 3205
  1,                                      !- Value 3206
  0.996505227,                            !- Value 3207
  0.996505227,                            !- Value 3208
  0.996505227,                            !- Value 3209
  0.996505227,                            !- Value 3210
  0.996505227,                            !- Value 3211
  1,                                      !- Value 3212
  0.314101647,                            !- Value 3213
  0.314101647,                            !- Value 3214
  0.280890167,                            !- Value 3215
  0.280890167,                            !- Value 3216
  0.280890167,                            !- Value 3217
  0.280890167,                            !- Value 3218
  0.280890167,                            !- Value 3219
  0.222798111,                            !- Value 3220
  0.813914655,                            !- Value 3221
  1,                                      !- Value 3222
  1,                                      !- Value 3223
  0.996505227,                            !- Value 3224
  1,                                      !- Value 3225
  0.932667829,                            !- Value 3226
  0.932667829,                            !- Value 3227
  0.932667829,                            !- Value 3228
  0.932667829,                            !- Value 3229
  0.932667829,                            !- Value 3230
  0.932667829,                            !- Value 3231
  0.932667829,                            !- Value 3232
  0.932667829,                            !- Value 3233
  0.932667829,                            !- Value 3234
  0.932667829,                            !- Value 3235
  1,                                      !- Value 3236
  0.314101647,                            !- Value 3237
  0.314101647,                            !- Value 3238
  0.280890167,                            !- Value 3239
  0.280890167,                            !- Value 3240
  0.280890167,                            !- Value 3241
  0.280890167,                            !- Value 3242
  0.222798111,                            !- Value 3243
  0.222798111,                            !- Value 3244
  0.668180165,                            !- Value 3245
  1,                                      !- Value 3246
  1,                                      !- Value 3247
  0.996505227,                            !- Value 3248
  1,                                      !- Value 3249
  0.932667829,                            !- Value 3250
  0.932667829,                            !- Value 3251
  0.932667829,                            !- Value 3252
  0.932667829,                            !- Value 3253
  0.932667829,                            !- Value 3254
  0.932667829,                            !- Value 3255
  0.932667829,                            !- Value 3256
  0.932667829,                            !- Value 3257
  0.932667829,                            !- Value 3258
  0.932667829,                            !- Value 3259
  0.30569485,                             !- Value 3260
  0.30569485,                             !- Value 3261
  0.314101647,                            !- Value 3262
  0.280890167,                            !- Value 3263
  0.280890167,                            !- Value 3264
  0.280890167,                            !- Value 3265
  0.280890167,                            !- Value 3266
  0.222798111,                            !- Value 3267
  0.222798111,                            !- Value 3268
  0.813914655,                            !- Value 3269
  1,                                      !- Value 3270
  0.996505227,                            !- Value 3271
  0.996505227,                            !- Value 3272
  1,                                      !- Value 3273
  0.932667829,                            !- Value 3274
  0.932667829,                            !- Value 3275
  0.932667829,                            !- Value 3276
  0.932667829,                            !- Value 3277
  0.932667829,                            !- Value 3278
  0.932667829,                            !- Value 3279
  0.932667829,                            !- Value 3280
  0.932667829,                            !- Value 3281
  0.932667829,                            !- Value 3282
  0.932667829,                            !- Value 3283
  1,                                      !- Value 3284
  0.30569485,                             !- Value 3285
  0.314101647,                            !- Value 3286
  0.280890167,                            !- Value 3287
  0.280890167,                            !- Value 3288
  0.280890167,                            !- Value 3289
  0.280890167,                            !- Value 3290
  0.222798111,                            !- Value 3291
  0.222798111,                            !- Value 3292
  0.813914655,                            !- Value 3293
  1,                                      !- Value 3294
  0.996505227,                            !- Value 3295
  0.996505227,                            !- Value 3296
  1,                                      !- Value 3297
  0.932667829,                            !- Value 3298
  0.932667829,                            !- Value 3299
  0.932667829,                            !- Value 3300
  0.932667829,                            !- Value 3301
  0.932667829,                            !- Value 3302
  0.932667829,                            !- Value 3303
  0.932667829,                            !- Value 3304
  0.932667829,                            !- Value 3305
  0.932667829,                            !- Value 3306
  0.932667829,                            !- Value 3307
  1,                                      !- Value 3308
  0.30569485,                             !- Value 3309
  0.314101647,                            !- Value 3310
  0.280890167,                            !- Value 3311
  0.280890167,                            !- Value 3312
  0.280890167,                            !- Value 3313
  0.280890167,                            !- Value 3314
  0.222798111,                            !- Value 3315
  0.222798111,                            !- Value 3316
  0.813914655,                            !- Value 3317
  1,                                      !- Value 3318
  1,                                      !- Value 3319
  0.996505227,                            !- Value 3320
  1,                                      !- Value 3321
  0.932667829,                            !- Value 3322
  0.932667829,                            !- Value 3323
  0.932667829,                            !- Value 3324
  0.932667829,                            !- Value 3325
  0.932667829,                            !- Value 3326
  0.932667829,                            !- Value 3327
  0.932667829,                            !- Value 3328
  0.932667829,                            !- Value 3329
  0.932667829,                            !- Value 3330
  0.932667829,                            !- Value 3331
  1,                                      !- Value 3332
  0.30569485,                             !- Value 3333
  0.314101647,                            !- Value 3334
  0.280890167,                            !- Value 3335
  0.280890167,                            !- Value 3336
  0.280890167,                            !- Value 3337
  0.280890167,                            !- Value 3338
  0.222798111,                            !- Value 3339
  0.280890167,                            !- Value 3340
  0.813914655,                            !- Value 3341
  1,                                      !- Value 3342
  0.996505227,                            !- Value 3343
  0.996505227,                            !- Value 3344
  1,                                      !- Value 3345
  1,                                      !- Value 3346
  0.996505227,                            !- Value 3347
  0.996505227,                            !- Value 3348
  0.996505227,                            !- Value 3349
  0.996505227,                            !- Value 3350
  0.996505227,                            !- Value 3351
  0.996505227,                            !- Value 3352
  1,                                      !- Value 3353
  0.996505227,                            !- Value 3354
  0.996505227,                            !- Value 3355
  0.996505227,                            !- Value 3356
  0.30569485,                             !- Value 3357
  0.314101647,                            !- Value 3358
  0.280890167,                            !- Value 3359
  0.280890167,                            !- Value 3360
  0.280890167,                            !- Value 3361
  0.280890167,                            !- Value 3362
  0.280890167,                            !- Value 3363
  0.280890167,                            !- Value 3364
  0.813914655,                            !- Value 3365
  1,                                      !- Value 3366
  1,                                      !- Value 3367
  0.996505227,                            !- Value 3368
  0.996505227,                            !- Value 3369
  0.996505227,                            !- Value 3370
  0.996505227,                            !- Value 3371
  0.996505227,                            !- Value 3372
  0.996505227,                            !- Value 3373
  1,                                      !- Value 3374
  0.996505227,                            !- Value 3375
  0.996505227,                            !- Value 3376
  0.996505227,                            !- Value 3377
  0.996505227,                            !- Value 3378
  0.996505227,                            !- Value 3379
  0.996505227,                            !- Value 3380
  0.314101647,                            !- Value 3381
  0.30569485,                             !- Value 3382
  0.280890167,                            !- Value 3383
  0.280890167,                            !- Value 3384
  0.280890167,                            !- Value 3385
  0.280890167,                            !- Value 3386
  0.280890167,                            !- Value 3387
  0.222798111,                            !- Value 3388
  0.813914655,                            !- Value 3389
  1,                                      !- Value 3390
  0.996505227,                            !- Value 3391
  0.996505227,                            !- Value 3392
  1,                                      !- Value 3393
  0.932667829,                            !- Value 3394
  0.932667829,                            !- Value 3395
  0.932667829,                            !- Value 3396
  0.932667829,                            !- Value 3397
  0.932667829,                            !- Value 3398
  0.932667829,                            !- Value 3399
  0.932667829,                            !- Value 3400
  0.932667829,                            !- Value 3401
  0.932667829,                            !- Value 3402
  0.932667829,                            !- Value 3403
  1,                                      !- Value 3404
  0.30569485,                             !- Value 3405
  0.314101647,                            !- Value 3406
  0.280890167,                            !- Value 3407
  0.280890167,                            !- Value 3408
  0.280890167,                            !- Value 3409
  0.280890167,                            !- Value 3410
  0.222798111,                            !- Value 3411
  0.222798111,                            !- Value 3412
  0.668180165,                            !- Value 3413
  1,                                      !- Value 3414
  1,                                      !- Value 3415
  0.996505227,                            !- Value 3416
  1,                                      !- Value 3417
  0.932667829,                            !- Value 3418
  0.932667829,                            !- Value 3419
  0.932667829,                            !- Value 3420
  0.932667829,                            !- Value 3421
  0.932667829,                            !- Value 3422
  0.932667829,                            !- Value 3423
  0.932667829,                            !- Value 3424
  0.932667829,                            !- Value 3425
  0.932667829,                            !- Value 3426
  0.932667829,                            !- Value 3427
  1,                                      !- Value 3428
  0.314101647,                            !- Value 3429
  0.314101647,                            !- Value 3430
  0.280890167,                            !- Value 3431
  0.280890167,                            !- Value 3432
  0.280890167,                            !- Value 3433
  0.280890167,                            !- Value 3434
  0.222798111,                            !- Value 3435
  0.222798111,                            !- Value 3436
  0.668180165,                            !- Value 3437
  1,                                      !- Value 3438
  0.996505227,                            !- Value 3439
  0.996505227,                            !- Value 3440
  1,                                      !- Value 3441
  0.932667829,                            !- Value 3442
  0.932667829,                            !- Value 3443
  0.932667829,                            !- Value 3444
  0.932667829,                            !- Value 3445
  0.932667829,                            !- Value 3446
  0.932667829,                            !- Value 3447
  0.932667829,                            !- Value 3448
  0.932667829,                            !- Value 3449
  0.932667829,                            !- Value 3450
  0.932667829,                            !- Value 3451
  1,                                      !- Value 3452
  0.30569485,                             !- Value 3453
  0.314101647,                            !- Value 3454
  0.280890167,                            !- Value 3455
  0.280890167,                            !- Value 3456
  0.280890167,                            !- Value 3457
  0.280890167,                            !- Value 3458
  0.222798111,                            !- Value 3459
  0.222798111,                            !- Value 3460
  0.668180165,                            !- Value 3461
  1,                                      !- Value 3462
  0.996505227,                            !- Value 3463
  0.996505227,                            !- Value 3464
  1,                                      !- Value 3465
  0.932667829,                            !- Value 3466
  0.932667829,                            !- Value 3467
  0.932667829,                            !- Value 3468
  0.932667829,                            !- Value 3469
  0.932667829,                            !- Value 3470
  0.932667829,                            !- Value 3471
  0.932667829,                            !- Value 3472
  0.932667829,                            !- Value 3473
  0.932667829,                            !- Value 3474
  0.932667829,                            !- Value 3475
  1,                                      !- Value 3476
  0.30569485,                             !- Value 3477
  0.314101647,                            !- Value 3478
  0.280890167,                            !- Value 3479
  0.280890167,                            !- Value 3480
  0.280890167,                            !- Value 3481
  0.280890167,                            !- Value 3482
  0.222798111,                            !- Value 3483
  0.222798111,                            !- Value 3484
  0.668180165,                            !- Value 3485
  1,                                      !- Value 3486
  0.996505227,                            !- Value 3487
  0.996505227,                            !- Value 3488
  1,                                      !- Value 3489
  0.932667829,                            !- Value 3490
  0.932667829,                            !- Value 3491
  0.932667829,                            !- Value 3492
  0.932667829,                            !- Value 3493
  0.932667829,                            !- Value 3494
  0.932667829,                            !- Value 3495
  0.932667829,                            !- Value 3496
  0.932667829,                            !- Value 3497
  0.932667829,                            !- Value 3498
  0.932667829,                            !- Value 3499
  1,                                      !- Value 3500
  0.30569485,                             !- Value 3501
  0.314101647,                            !- Value 3502
  0.280890167,                            !- Value 3503
  0.280890167,                            !- Value 3504
  0.280890167,                            !- Value 3505
  0.222798111,                            !- Value 3506
  0.222798111,                            !- Value 3507
  0.222798111,                            !- Value 3508
  0.668180165,                            !- Value 3509
  1,                                      !- Value 3510
  0.996505227,                            !- Value 3511
  0.996505227,                            !- Value 3512
  1,                                      !- Value 3513
  1,                                      !- Value 3514
  0.996505227,                            !- Value 3515
  0.996505227,                            !- Value 3516
  0.996505227,                            !- Value 3517
  0.996505227,                            !- Value 3518
  0.996505227,                            !- Value 3519
  1,                                      !- Value 3520
  1,                                      !- Value 3521
  0.996505227,                            !- Value 3522
  0.996505227,                            !- Value 3523
  0.996505227,                            !- Value 3524
  0.30569485,                             !- Value 3525
  0.314101647,                            !- Value 3526
  0.280890167,                            !- Value 3527
  0.280890167,                            !- Value 3528
  0.280890167,                            !- Value 3529
  0.280890167,                            !- Value 3530
  0.280890167,                            !- Value 3531
  0.222798111,                            !- Value 3532
  0.668180165,                            !- Value 3533
  1,                                      !- Value 3534
  1,                                      !- Value 3535
  1,                                      !- Value 3536
  0.996505227,                            !- Value 3537
  0.996505227,                            !- Value 3538
  0.996505227,                            !- Value 3539
  0.996505227,                            !- Value 3540
  0.996505227,                            !- Value 3541
  1,                                      !- Value 3542
  0.996505227,                            !- Value 3543
  0.996505227,                            !- Value 3544
  0.996505227,                            !- Value 3545
  0.996505227,                            !- Value 3546
  0.996505227,                            !- Value 3547
  1,                                      !- Value 3548
  0.280890167,                            !- Value 3549
  0.314101647,                            !- Value 3550
  0.280890167,                            !- Value 3551
  0.280890167,                            !- Value 3552
  0.280890167,                            !- Value 3553
