  0.280890167,                            !- Value 3554
  0.280890167,                            !- Value 3555
  0.222798111,                            !- Value 3556
  0.813914655,                            !- Value 3557
  1,                                      !- Value 3558
  1,                                      !- Value 3559
  0.996505227,                            !- Value 3560
  1,                                      !- Value 3561
  0.932667829,                            !- Value 3562
  0.932667829,                            !- Value 3563
  0.932667829,                            !- Value 3564
  0.932667829,                            !- Value 3565
  0.932667829,                            !- Value 3566
  0.932667829,                            !- Value 3567
  0.932667829,                            !- Value 3568
  0.932667829,                            !- Value 3569
  0.932667829,                            !- Value 3570
  0.932667829,                            !- Value 3571
  1,                                      !- Value 3572
  0.30569485,                             !- Value 3573
  0.314101647,                            !- Value 3574
  0.280890167,                            !- Value 3575
  0.280890167,                            !- Value 3576
  0.280890167,                            !- Value 3577
  0.280890167,                            !- Value 3578
  0.222798111,                            !- Value 3579
  0.222798111,                            !- Value 3580
  0.813914655,                            !- Value 3581
  1,                                      !- Value 3582
  1,                                      !- Value 3583
  0.996505227,                            !- Value 3584
  1,                                      !- Value 3585
  0.932667829,                            !- Value 3586
  0.932667829,                            !- Value 3587
  0.932667829,                            !- Value 3588
  0.932667829,                            !- Value 3589
  1,                                      !- Value 3590
  0.932667829,                            !- Value 3591
  0.932667829,                            !- Value 3592
  0.932667829,                            !- Value 3593
  0.932667829,                            !- Value 3594
  0.932667829,                            !- Value 3595
  1,                                      !- Value 3596
  0.30569485,                             !- Value 3597
  0.314101647,                            !- Value 3598
  0.280890167,                            !- Value 3599
  0.280890167,                            !- Value 3600
  0.280890167,                            !- Value 3601
  0.280890167,                            !- Value 3602
  0.222798111,                            !- Value 3603
  0.222798111,                            !- Value 3604
  0.813914655,                            !- Value 3605
  1,                                      !- Value 3606
  1,                                      !- Value 3607
  0.996505227,                            !- Value 3608
  1,                                      !- Value 3609
  0.932667829,                            !- Value 3610
  0.932667829,                            !- Value 3611
  0.932667829,                            !- Value 3612
  0.932667829,                            !- Value 3613
  0.932667829,                            !- Value 3614
  0.932667829,                            !- Value 3615
  0.932667829,                            !- Value 3616
  0.932667829,                            !- Value 3617
  0.932667829,                            !- Value 3618
  0.932667829,                            !- Value 3619
  1,                                      !- Value 3620
  0.314101647,                            !- Value 3621
  0.314101647,                            !- Value 3622
  0.280890167,                            !- Value 3623
  0.280890167,                            !- Value 3624
  0.280890167,                            !- Value 3625
  0.280890167,                            !- Value 3626
  0.222798111,                            !- Value 3627
  0.222798111,                            !- Value 3628
  0.813914655,                            !- Value 3629
  1,                                      !- Value 3630
  0.996505227,                            !- Value 3631
  0.996505227,                            !- Value 3632
  1,                                      !- Value 3633
  0.932667829,                            !- Value 3634
  0.932667829,                            !- Value 3635
  0.932667829,                            !- Value 3636
  0.932667829,                            !- Value 3637
  0.932667829,                            !- Value 3638
  0.932667829,                            !- Value 3639
  0.932667829,                            !- Value 3640
  0.932667829,                            !- Value 3641
  0.932667829,                            !- Value 3642
  0.932667829,                            !- Value 3643
  1,                                      !- Value 3644
  0.30569485,                             !- Value 3645
  0.30569485,                             !- Value 3646
  0.280890167,                            !- Value 3647
  0.280890167,                            !- Value 3648
  0.280890167,                            !- Value 3649
  0.280890167,                            !- Value 3650
  0.222798111,                            !- Value 3651
  0.222798111,                            !- Value 3652
  0.813914655,                            !- Value 3653
  1,                                      !- Value 3654
  0.996505227,                            !- Value 3655
  0.996505227,                            !- Value 3656
  1,                                      !- Value 3657
  0.932667829,                            !- Value 3658
  0.932667829,                            !- Value 3659
  0.932667829,                            !- Value 3660
  0.932667829,                            !- Value 3661
  0.932667829,                            !- Value 3662
  0.932667829,                            !- Value 3663
  0.932667829,                            !- Value 3664
  0.932667829,                            !- Value 3665
  0.932667829,                            !- Value 3666
  0.932667829,                            !- Value 3667
  1,                                      !- Value 3668
  0.30569485,                             !- Value 3669
  0.314101647,                            !- Value 3670
  0.280890167,                            !- Value 3671
  0.280890167,                            !- Value 3672
  0.280890167,                            !- Value 3673
  0.280890167,                            !- Value 3674
  0.222798111,                            !- Value 3675
  0.280890167,                            !- Value 3676
  0.813914655,                            !- Value 3677
  1,                                      !- Value 3678
  0.996505227,                            !- Value 3679
  0.996505227,                            !- Value 3680
  1,                                      !- Value 3681
  1,                                      !- Value 3682
  0.996505227,                            !- Value 3683
  0.996505227,                            !- Value 3684
  0.996505227,                            !- Value 3685
  0.996505227,                            !- Value 3686
  0.996505227,                            !- Value 3687
  0.996505227,                            !- Value 3688
  1,                                      !- Value 3689
  0.996505227,                            !- Value 3690
  0.996505227,                            !- Value 3691
  0.996505227,                            !- Value 3692
  0.30569485,                             !- Value 3693
  0.30569485,                             !- Value 3694
  0.280890167,                            !- Value 3695
  0.280890167,                            !- Value 3696
  0.280890167,                            !- Value 3697
  0.280890167,                            !- Value 3698
  0.280890167,                            !- Value 3699
  0.280890167,                            !- Value 3700
  0.813914655,                            !- Value 3701
  1,                                      !- Value 3702
  1,                                      !- Value 3703
  0.996505227,                            !- Value 3704
  0.996505227,                            !- Value 3705
  0.996505227,                            !- Value 3706
  0.996505227,                            !- Value 3707
  0.996505227,                            !- Value 3708
  0.996505227,                            !- Value 3709
  1,                                      !- Value 3710
  0.996505227,                            !- Value 3711
  0.996505227,                            !- Value 3712
  0.996505227,                            !- Value 3713
  0.996505227,                            !- Value 3714
  0.996505227,                            !- Value 3715
  1,                                      !- Value 3716
  0.314101647,                            !- Value 3717
  0.314101647,                            !- Value 3718
  0.280890167,                            !- Value 3719
  0.280890167,                            !- Value 3720
  0.280890167,                            !- Value 3721
  0.280890167,                            !- Value 3722
  0.280890167,                            !- Value 3723
  0.222798111,                            !- Value 3724
  0.813914655,                            !- Value 3725
  1,                                      !- Value 3726
  0.996505227,                            !- Value 3727
  0.996505227,                            !- Value 3728
  1,                                      !- Value 3729
  0.932667829,                            !- Value 3730
  0.932667829,                            !- Value 3731
  0.932667829,                            !- Value 3732
  1,                                      !- Value 3733
  0.932667829,                            !- Value 3734
  0.932667829,                            !- Value 3735
  0.932667829,                            !- Value 3736
  0.932667829,                            !- Value 3737
  0.932667829,                            !- Value 3738
  0.932667829,                            !- Value 3739
  1,                                      !- Value 3740
  0.30569485,                             !- Value 3741
  0.314101647,                            !- Value 3742
  0.280890167,                            !- Value 3743
  0.280890167,                            !- Value 3744
  0.280890167,                            !- Value 3745
  0.280890167,                            !- Value 3746
  0.222798111,                            !- Value 3747
  0.222798111,                            !- Value 3748
  0.813914655,                            !- Value 3749
  1,                                      !- Value 3750
  0.996505227,                            !- Value 3751
  0.996505227,                            !- Value 3752
  1,                                      !- Value 3753
  0.932667829,                            !- Value 3754
  0.932667829,                            !- Value 3755
  0.932667829,                            !- Value 3756
  0.932667829,                            !- Value 3757
  0.932667829,                            !- Value 3758
  0.932667829,                            !- Value 3759
  0.932667829,                            !- Value 3760
  0.932667829,                            !- Value 3761
  0.932667829,                            !- Value 3762
  0.932667829,                            !- Value 3763
  1,                                      !- Value 3764
  0.30569485,                             !- Value 3765
  0.314101647,                            !- Value 3766
  0.280890167,                            !- Value 3767
  0.280890167,                            !- Value 3768
  0.280890167,                            !- Value 3769
  0.280890167,                            !- Value 3770
  0.222798111,                            !- Value 3771
  0.222798111,                            !- Value 3772
  0.668180165,                            !- Value 3773
  1,                                      !- Value 3774
  0.996505227,                            !- Value 3775
  0.996505227,                            !- Value 3776
  1,                                      !- Value 3777
  0.932667829,                            !- Value 3778
  0.932667829,                            !- Value 3779
  0.932667829,                            !- Value 3780
  0.932667829,                            !- Value 3781
  0.932667829,                            !- Value 3782
  0.932667829,                            !- Value 3783
  0.932667829,                            !- Value 3784
  0.932667829,                            !- Value 3785
  0.932667829,                            !- Value 3786
  1,                                      !- Value 3787
  1,                                      !- Value 3788
  0.30569485,                             !- Value 3789
  0.314101647,                            !- Value 3790
  0.280890167,                            !- Value 3791
  0.280890167,                            !- Value 3792
  0.280890167,                            !- Value 3793
  0.280890167,                            !- Value 3794
  0.222798111,                            !- Value 3795
  0.222798111,                            !- Value 3796
  0.668180165,                            !- Value 3797
  1,                                      !- Value 3798
  1,                                      !- Value 3799
  0.996505227,                            !- Value 3800
  1,                                      !- Value 3801
  0.932667829,                            !- Value 3802
  0.932667829,                            !- Value 3803
  0.932667829,                            !- Value 3804
  0.932667829,                            !- Value 3805
  0.932667829,                            !- Value 3806
  0.932667829,                            !- Value 3807
  0.932667829,                            !- Value 3808
  0.932667829,                            !- Value 3809
  0.932667829,                            !- Value 3810
  0.932667829,                            !- Value 3811
  1,                                      !- Value 3812
  0.30569485,                             !- Value 3813
  0.314101647,                            !- Value 3814
  0.280890167,                            !- Value 3815
  0.280890167,                            !- Value 3816
  0.280890167,                            !- Value 3817
  0.280890167,                            !- Value 3818
  0.222798111,                            !- Value 3819
  0.222798111,                            !- Value 3820
  0.668180165,                            !- Value 3821
  1,                                      !- Value 3822
  1,                                      !- Value 3823
  0.996505227,                            !- Value 3824
  1,                                      !- Value 3825
  0.932667829,                            !- Value 3826
  0.932667829,                            !- Value 3827
  0.932667829,                            !- Value 3828
  0.932667829,                            !- Value 3829
  0.932667829,                            !- Value 3830
  0.932667829,                            !- Value 3831
  0.932667829,                            !- Value 3832
  0.932667829,                            !- Value 3833
  0.932667829,                            !- Value 3834
  0.932667829,                            !- Value 3835
  1,                                      !- Value 3836
  0.30569485,                             !- Value 3837
  0.314101647,                            !- Value 3838
  0.280890167,                            !- Value 3839
  0.280890167,                            !- Value 3840
  0.280890167,                            !- Value 3841
  0.280890167,                            !- Value 3842
  0.222798111,                            !- Value 3843
  0.222798111,                            !- Value 3844
  0.668180165,                            !- Value 3845
  1,                                      !- Value 3846
  1,                                      !- Value 3847
  0.996505227,                            !- Value 3848
  1,                                      !- Value 3849
  1,                                      !- Value 3850
  0.996505227,                            !- Value 3851
  0.996505227,                            !- Value 3852
  0.996505227,                            !- Value 3853
  0.996505227,                            !- Value 3854
  0.996505227,                            !- Value 3855
  0.996505227,                            !- Value 3856
  1,                                      !- Value 3857
  0.996505227,                            !- Value 3858
  0.996505227,                            !- Value 3859
  0.996505227,                            !- Value 3860
  0.30569485,                             !- Value 3861
  0.314101647,                            !- Value 3862
  0.280890167,                            !- Value 3863
  0.280890167,                            !- Value 3864
  0.280890167,                            !- Value 3865
  0.280890167,                            !- Value 3866
  0.280890167,                            !- Value 3867
  0.280890167,                            !- Value 3868
  0.813914655,                            !- Value 3869
  1,                                      !- Value 3870
  1,                                      !- Value 3871
  0.996505227,                            !- Value 3872
  0.996505227,                            !- Value 3873
  0.996505227,                            !- Value 3874
  0.996505227,                            !- Value 3875
  0.996505227,                            !- Value 3876
  0.996505227,                            !- Value 3877
  1,                                      !- Value 3878
  0.996505227,                            !- Value 3879
  0.996505227,                            !- Value 3880
  0.996505227,                            !- Value 3881
  0.996505227,                            !- Value 3882
  0.996505227,                            !- Value 3883
  0.996505227,                            !- Value 3884
  0.314101647,                            !- Value 3885
  0.30569485,                             !- Value 3886
  0.280890167,                            !- Value 3887
  0.280890167,                            !- Value 3888
  0.280890167,                            !- Value 3889
  0.280890167,                            !- Value 3890
  0.280890167,                            !- Value 3891
  0.222798111,                            !- Value 3892
  0.813914655,                            !- Value 3893
  1,                                      !- Value 3894
  0.996505227,                            !- Value 3895
  0.996505227,                            !- Value 3896
  1,                                      !- Value 3897
  0.932667829,                            !- Value 3898
  0.932667829,                            !- Value 3899
  0.932667829,                            !- Value 3900
  0.932667829,                            !- Value 3901
  1,                                      !- Value 3902
  0.932667829,                            !- Value 3903
  0.932667829,                            !- Value 3904
  0.932667829,                            !- Value 3905
  0.932667829,                            !- Value 3906
  0.932667829,                            !- Value 3907
  1,                                      !- Value 3908
  0.30569485,                             !- Value 3909
  0.314101647,                            !- Value 3910
  0.280890167,                            !- Value 3911
  0.280890167,                            !- Value 3912
  0.280890167,                            !- Value 3913
  0.280890167,                            !- Value 3914
  0.222798111,                            !- Value 3915
  0.280890167,                            !- Value 3916
  0.668180165,                            !- Value 3917
  1,                                      !- Value 3918
  1,                                      !- Value 3919
  0.996505227,                            !- Value 3920
  1,                                      !- Value 3921
  0.932667829,                            !- Value 3922
  0.932667829,                            !- Value 3923
  0.932667829,                            !- Value 3924
  0.932667829,                            !- Value 3925
  0.932667829,                            !- Value 3926
  0.932667829,                            !- Value 3927
  0.932667829,                            !- Value 3928
  0.932667829,                            !- Value 3929
  0.932667829,                            !- Value 3930
  0.932667829,                            !- Value 3931
  1,                                      !- Value 3932
  0.30569485,                             !- Value 3933
  0.314101647,                            !- Value 3934
  0.280890167,                            !- Value 3935
  0.280890167,                            !- Value 3936
  0.280890167,                            !- Value 3937
  0.280890167,                            !- Value 3938
  0.222798111,                            !- Value 3939
  0.222798111,                            !- Value 3940
  0.813914655,                            !- Value 3941
  1,                                      !- Value 3942
  1,                                      !- Value 3943
  0.996505227,                            !- Value 3944
  1,                                      !- Value 3945
  0.932667829,                            !- Value 3946
  0.932667829,                            !- Value 3947
  0.932667829,                            !- Value 3948
  0.932667829,                            !- Value 3949
  0.932667829,                            !- Value 3950
  0.932667829,                            !- Value 3951
  0.932667829,                            !- Value 3952
  0.932667829,                            !- Value 3953
  0.932667829,                            !- Value 3954
  1,                                      !- Value 3955
  1,                                      !- Value 3956
  0.314101647,                            !- Value 3957
  0.314101647,                            !- Value 3958
  0.280890167,                            !- Value 3959
  0.280890167,                            !- Value 3960
  0.280890167,                            !- Value 3961
  0.280890167,                            !- Value 3962
  0.222798111,                            !- Value 3963
  0.222798111,                            !- Value 3964
  0.813914655,                            !- Value 3965
  1,                                      !- Value 3966
  1,                                      !- Value 3967
  0.996505227,                            !- Value 3968
  1,                                      !- Value 3969
  0.932667829,                            !- Value 3970
  0.932667829,                            !- Value 3971
  0.932667829,                            !- Value 3972
  0.932667829,                            !- Value 3973
  0.932667829,                            !- Value 3974
  0.932667829,                            !- Value 3975
  0.932667829,                            !- Value 3976
  0.932667829,                            !- Value 3977
  0.932667829,                            !- Value 3978
  0.932667829,                            !- Value 3979
  1,                                      !- Value 3980
  0.30569485,                             !- Value 3981
  0.314101647,                            !- Value 3982
  0.280890167,                            !- Value 3983
  0.280890167,                            !- Value 3984
  0.280890167,                            !- Value 3985
  0.280890167,                            !- Value 3986
  0.222798111,                            !- Value 3987
  0.222798111,                            !- Value 3988
  0.813914655,                            !- Value 3989
  1,                                      !- Value 3990
  0.996505227,                            !- Value 3991
  0.996505227,                            !- Value 3992
  1,                                      !- Value 3993
  0.932667829,                            !- Value 3994
  0.932667829,                            !- Value 3995
  0.932667829,                            !- Value 3996
  0.932667829,                            !- Value 3997
  0.932667829,                            !- Value 3998
  0.932667829,                            !- Value 3999
  0.932667829,                            !- Value 4000
  0.932667829,                            !- Value 4001
  0.932667829,                            !- Value 4002
  0.932667829,                            !- Value 4003
  1,                                      !- Value 4004
  0.30569485,                             !- Value 4005
  0.30569485,                             !- Value 4006
  0.280890167,                            !- Value 4007
  0.280890167,                            !- Value 4008
  0.280890167,                            !- Value 4009
  0.280890167,                            !- Value 4010
  0.222798111,                            !- Value 4011
  0.222798111,                            !- Value 4012
  0.668180165,                            !- Value 4013
  1,                                      !- Value 4014
  0.996505227,                            !- Value 4015
  0.996505227,                            !- Value 4016
  1,                                      !- Value 4017
  1,                                      !- Value 4018
  0.996505227,                            !- Value 4019
  0.996505227,                            !- Value 4020
  0.996505227,                            !- Value 4021
  0.996505227,                            !- Value 4022
  0.996505227,                            !- Value 4023
  0.996505227,                            !- Value 4024
  1,                                      !- Value 4025
  0.996505227,                            !- Value 4026
  0.996505227,                            !- Value 4027
  0.996505227,                            !- Value 4028
  0.30569485,                             !- Value 4029
  0.30569485,                             !- Value 4030
  0.280890167,                            !- Value 4031
  0.280890167,                            !- Value 4032
  0.280890167,                            !- Value 4033
  0.280890167,                            !- Value 4034
  0.280890167,                            !- Value 4035
  0.280890167,                            !- Value 4036
  0.813914655,                            !- Value 4037
  1,                                      !- Value 4038
  1,                                      !- Value 4039
  0.996505227,                            !- Value 4040
  0.996505227,                            !- Value 4041
  0.996505227,                            !- Value 4042
  0.996505227,                            !- Value 4043
  0.996505227,                            !- Value 4044
  0.996505227,                            !- Value 4045
  1,                                      !- Value 4046
  0.996505227,                            !- Value 4047
  0.996505227,                            !- Value 4048
  0.996505227,                            !- Value 4049
  0.996505227,                            !- Value 4050
  0.996505227,                            !- Value 4051
  0.996505227,                            !- Value 4052
  0.314101647,                            !- Value 4053
  0.30569485,                             !- Value 4054
  0.280890167,                            !- Value 4055
  0.280890167,                            !- Value 4056
  0.280890167,                            !- Value 4057
  0.280890167,                            !- Value 4058
  0.280890167,                            !- Value 4059
  0.222798111,                            !- Value 4060
  0.813914655,                            !- Value 4061
  1,                                      !- Value 4062
  0.996505227,                            !- Value 4063
  0.996505227,                            !- Value 4064
  1,                                      !- Value 4065
  0.932667829,                            !- Value 4066
  0.932667829,                            !- Value 4067
  0.932667829,                            !- Value 4068
  0.932667829,                            !- Value 4069
  0.932667829,                            !- Value 4070
  0.932667829,                            !- Value 4071
  0.932667829,                            !- Value 4072
  0.932667829,                            !- Value 4073
  0.932667829,                            !- Value 4074
  0.932667829,                            !- Value 4075
  1,                                      !- Value 4076
  0.30569485,                             !- Value 4077
  0.30569485,                             !- Value 4078
  0.280890167,                            !- Value 4079
  0.280890167,                            !- Value 4080
  0.280890167,                            !- Value 4081
  0.280890167,                            !- Value 4082
  0.222798111,                            !- Value 4083
  0.222798111,                            !- Value 4084
  0.813914655,                            !- Value 4085
  1,                                      !- Value 4086
  0.996505227,                            !- Value 4087
  0.996505227,                            !- Value 4088
  1,                                      !- Value 4089
  0.932667829,                            !- Value 4090
  0.932667829,                            !- Value 4091
  0.932667829,                            !- Value 4092
  0.932667829,                            !- Value 4093
  0.932667829,                            !- Value 4094
  0.932667829,                            !- Value 4095
  0.932667829,                            !- Value 4096
  0.932667829,                            !- Value 4097
  0.932667829,                            !- Value 4098
  0.932667829,                            !- Value 4099
  1,                                      !- Value 4100
  0.30569485,                             !- Value 4101
  0.314101647,                            !- Value 4102
  0.280890167,                            !- Value 4103
  0.280890167,                            !- Value 4104
  0.280890167,                            !- Value 4105
  0.280890167,                            !- Value 4106
  0.222798111,                            !- Value 4107
  0.222798111,                            !- Value 4108
  0.668180165,                            !- Value 4109
  1,                                      !- Value 4110
  1,                                      !- Value 4111
  0.996505227,                            !- Value 4112
  1,                                      !- Value 4113
  0.932667829,                            !- Value 4114
  0.932667829,                            !- Value 4115
  0.932667829,                            !- Value 4116
  0.932667829,                            !- Value 4117
  0.932667829,                            !- Value 4118
  0.932667829,                            !- Value 4119
  0.932667829,                            !- Value 4120
  0.932667829,                            !- Value 4121
  0.932667829,                            !- Value 4122
  0.932667829,                            !- Value 4123
  1,                                      !- Value 4124
  0.30569485,                             !- Value 4125
  0.314101647,                            !- Value 4126
  0.280890167,                            !- Value 4127
  0.280890167,                            !- Value 4128
  0.280890167,                            !- Value 4129
  0.280890167,                            !- Value 4130
  0.222798111,                            !- Value 4131
  0.222798111,                            !- Value 4132
  0.813914655,                            !- Value 4133
  1,                                      !- Value 4134
  0.996505227,                            !- Value 4135
  0.996505227,                            !- Value 4136
  1,                                      !- Value 4137
  0.932667829,                            !- Value 4138
  0.932667829,                            !- Value 4139
  0.932667829,                            !- Value 4140
  0.932667829,                            !- Value 4141
  0.932667829,                            !- Value 4142
  0.932667829,                            !- Value 4143
  0.932667829,                            !- Value 4144
  0.932667829,                            !- Value 4145
  0.932667829,                            !- Value 4146
  0.932667829,                            !- Value 4147
  1,                                      !- Value 4148
  0.30569485,                             !- Value 4149
  0.314101647,                            !- Value 4150
  0.280890167,                            !- Value 4151
  0.280890167,                            !- Value 4152
  0.280890167,                            !- Value 4153
  0.280890167,                            !- Value 4154
  0.222798111,                            !- Value 4155
  0.222798111,                            !- Value 4156
  0.813914655,                            !- Value 4157
  1,                                      !- Value 4158
  1,                                      !- Value 4159
  0.996505227,                            !- Value 4160
  1,                                      !- Value 4161
  0.932667829,                            !- Value 4162
  0.932667829,                            !- Value 4163
  0.932667829,                            !- Value 4164
  0.932667829,                            !- Value 4165
  1,                                      !- Value 4166
  0.932667829,                            !- Value 4167
  0.932667829,                            !- Value 4168
  0.932667829,                            !- Value 4169
  0.932667829,                            !- Value 4170
  0.932667829,                            !- Value 4171
  1,                                      !- Value 4172
  0.30569485,                             !- Value 4173
  0.314101647,                            !- Value 4174
  0.280890167,                            !- Value 4175
  0.280890167,                            !- Value 4176
  0.280890167,                            !- Value 4177
  0.280890167,                            !- Value 4178
  0.222798111,                            !- Value 4179
  0.222798111,                            !- Value 4180
  0.668180165,                            !- Value 4181
  1,                                      !- Value 4182
  0.996505227,                            !- Value 4183
  0.996505227,                            !- Value 4184
  1,                                      !- Value 4185
  1,                                      !- Value 4186
  0.996505227,                            !- Value 4187
  0.996505227,                            !- Value 4188
  0.996505227,                            !- Value 4189
  0.996505227,                            !- Value 4190
  0.996505227,                            !- Value 4191
  0.996505227,                            !- Value 4192
  1,                                      !- Value 4193
  0.996505227,                            !- Value 4194
  0.996505227,                            !- Value 4195
  0.996505227,                            !- Value 4196
  0.30569485,                             !- Value 4197
  0.30569485,                             !- Value 4198
  0.280890167,                            !- Value 4199
  0.280890167,                            !- Value 4200
  0.280890167,                            !- Value 4201
  0.280890167,                            !- Value 4202
  0.280890167,                            !- Value 4203
  0.280890167,                            !- Value 4204
  0.813914655,                            !- Value 4205
  1,                                      !- Value 4206
  1,                                      !- Value 4207
  0.996505227,                            !- Value 4208
  0.996505227,                            !- Value 4209
  0.996505227,                            !- Value 4210
  0.996505227,                            !- Value 4211
  0.996505227,                            !- Value 4212
  0.996505227,                            !- Value 4213
  1,                                      !- Value 4214
  0.996505227,                            !- Value 4215
  0.996505227,                            !- Value 4216
  0.996505227,                            !- Value 4217
  0.996505227,                            !- Value 4218
  0.996505227,                            !- Value 4219
  0.996505227,                            !- Value 4220
  0.314101647,                            !- Value 4221
  0.30569485,                             !- Value 4222
  0.280890167,                            !- Value 4223
  0.280890167,                            !- Value 4224
  0.280890167,                            !- Value 4225
  0.280890167,                            !- Value 4226
  0.280890167,                            !- Value 4227
  0.222798111,                            !- Value 4228
  0.813914655,                            !- Value 4229
  1,                                      !- Value 4230
  0.996505227,                            !- Value 4231
  0.996505227,                            !- Value 4232
  1,                                      !- Value 4233
  0.932667829,                            !- Value 4234
  0.932667829,                            !- Value 4235
  0.932667829,                            !- Value 4236
  0.932667829,                            !- Value 4237
  1,                                      !- Value 4238
  0.932667829,                            !- Value 4239
  0.932667829,                            !- Value 4240
  0.932667829,                            !- Value 4241
  0.932667829,                            !- Value 4242
  0.932667829,                            !- Value 4243
  1,                                      !- Value 4244
  0.30569485,                             !- Value 4245
  0.314101647,                            !- Value 4246
  0.280890167,                            !- Value 4247
  0.280890167,                            !- Value 4248
  0.280890167,                            !- Value 4249
  0.280890167,                            !- Value 4250
  0.222798111,                            !- Value 4251
  0.280890167,                            !- Value 4252
  0.813914655,                            !- Value 4253
  1,                                      !- Value 4254
  0.996505227,                            !- Value 4255
  0.996505227,                            !- Value 4256
  1,                                      !- Value 4257
  0.932667829,                            !- Value 4258
  0.932667829,                            !- Value 4259
  0.932667829,                            !- Value 4260
  0.932667829,                            !- Value 4261
  0.932667829,                            !- Value 4262
  0.932667829,                            !- Value 4263
  0.932667829,                            !- Value 4264
  0.932667829,                            !- Value 4265
  0.932667829,                            !- Value 4266
  0.932667829,                            !- Value 4267
  1,                                      !- Value 4268
  0.30569485,                             !- Value 4269
  0.30569485,                             !- Value 4270
  0.280890167,                            !- Value 4271
  0.280890167,                            !- Value 4272
  0.280890167,                            !- Value 4273
  0.280890167,                            !- Value 4274
  0.222798111,                            !- Value 4275
  0.222798111,                            !- Value 4276
  0.668180165,                            !- Value 4277
  1,                                      !- Value 4278
  1,                                      !- Value 4279
  0.996505227,                            !- Value 4280
  1,                                      !- Value 4281
  0.932667829,                            !- Value 4282
  0.932667829,                            !- Value 4283
  0.932667829,                            !- Value 4284
  0.932667829,                            !- Value 4285
  0.932667829,                            !- Value 4286
  0.932667829,                            !- Value 4287
  0.932667829,                            !- Value 4288
  0.932667829,                            !- Value 4289
  0.932667829,                            !- Value 4290
  0.932667829,                            !- Value 4291
  1,                                      !- Value 4292
  0.314101647,                            !- Value 4293
  0.314101647,                            !- Value 4294
  0.280890167,                            !- Value 4295
  0.280890167,                            !- Value 4296
  0.280890167,                            !- Value 4297
  0.280890167,                            !- Value 4298
  0.222798111,                            !- Value 4299
  0.222798111,                            !- Value 4300
  0.813914655,                            !- Value 4301
  1,                                      !- Value 4302
  0.996505227,                            !- Value 4303
  0.996505227,                            !- Value 4304
  1,                                      !- Value 4305
  0.932667829,                            !- Value 4306
  0.932667829,                            !- Value 4307
  0.932667829,                            !- Value 4308
  0.932667829,                            !- Value 4309
  0.932667829,                            !- Value 4310
  0.932667829,                            !- Value 4311
  0.932667829,                            !- Value 4312
  0.932667829,                            !- Value 4313
  0.932667829,                            !- Value 4314
  0.932667829,                            !- Value 4315
  1,                                      !- Value 4316
  0.30569485,                             !- Value 4317
  0.314101647,                            !- Value 4318
  0.280890167,                            !- Value 4319
  0.280890167,                            !- Value 4320
  0.280890167,                            !- Value 4321
  0.280890167,                            !- Value 4322
  0.222798111,                            !- Value 4323
  0.222798111,                            !- Value 4324
  0.668180165,                            !- Value 4325
  1,                                      !- Value 4326
  0.996505227,                            !- Value 4327
  0.996505227,                            !- Value 4328
  1,                                      !- Value 4329
  0.932667829,                            !- Value 4330
  0.932667829,                            !- Value 4331
  0.932667829,                            !- Value 4332
  0.932667829,                            !- Value 4333
  0.932667829,                            !- Value 4334
  0.932667829,                            !- Value 4335
  0.932667829,                            !- Value 4336
  0.932667829,                            !- Value 4337
  0.932667829,                            !- Value 4338
  0.932667829,                            !- Value 4339
  1,                                      !- Value 4340
  0.30569485,                             !- Value 4341
  0.30569485,                             !- Value 4342
  0.280890167,                            !- Value 4343
  0.280890167,                            !- Value 4344
  0.280890167,                            !- Value 4345
  0.280890167,                            !- Value 4346
  0.222798111,                            !- Value 4347
  0.222798111,                            !- Value 4348
  0.668180165,                            !- Value 4349
  1,                                      !- Value 4350
  0.996505227,                            !- Value 4351
  0.996505227,                            !- Value 4352
  1,                                      !- Value 4353
  1,                                      !- Value 4354
  0.996505227,                            !- Value 4355
  0.996505227,                            !- Value 4356
  0.996505227,                            !- Value 4357
  0.996505227,                            !- Value 4358
  0.996505227,                            !- Value 4359
  0.996505227,                            !- Value 4360
  1,                                      !- Value 4361
  0.996505227,                            !- Value 4362
  0.996505227,                            !- Value 4363
  0.996505227,                            !- Value 4364
  0.30569485,                             !- Value 4365
  0.314101647,                            !- Value 4366
  0.280890167,                            !- Value 4367
  0.280890167,                            !- Value 4368
  0.280890167,                            !- Value 4369
  0.280890167,                            !- Value 4370
  0.280890167,                            !- Value 4371
  0.280890167,                            !- Value 4372
  0.668180165,                            !- Value 4373
  1,                                      !- Value 4374
  1,                                      !- Value 4375
  0.996505227,                            !- Value 4376
  0.996505227,                            !- Value 4377
  0.996505227,                            !- Value 4378
  0.996505227,                            !- Value 4379
  0.996505227,                            !- Value 4380
  0.996505227,                            !- Value 4381
  1,                                      !- Value 4382
  0.996505227,                            !- Value 4383
  0.996505227,                            !- Value 4384
  0.996505227,                            !- Value 4385
  0.996505227,                            !- Value 4386
  0.996505227,                            !- Value 4387
  0.996505227,                            !- Value 4388
  0.314101647,                            !- Value 4389
  0.30569485,                             !- Value 4390
  0.280890167,                            !- Value 4391
  0.280890167,                            !- Value 4392
  0.280890167,                            !- Value 4393
  0.280890167,                            !- Value 4394
  0.280890167,                            !- Value 4395
  0.222798111,                            !- Value 4396
  0.813914655,                            !- Value 4397
  1,                                      !- Value 4398
  1,                                      !- Value 4399
  0.996505227,                            !- Value 4400
  1,                                      !- Value 4401
  0.932667829,                            !- Value 4402
  0.932667829,                            !- Value 4403
  0.932667829,                            !- Value 4404
  0.932667829,                            !- Value 4405
  0.932667829,                            !- Value 4406
  0.932667829,                            !- Value 4407
  0.932667829,                            !- Value 4408
  0.932667829,                            !- Value 4409
  0.932667829,                            !- Value 4410
  0.932667829,                            !- Value 4411
  1,                                      !- Value 4412
  0.30569485,                             !- Value 4413
  0.314101647,                            !- Value 4414
  0.280890167,                            !- Value 4415
  0.280890167,                            !- Value 4416
  0.280890167,                            !- Value 4417
  0.280890167,                            !- Value 4418
  0.222798111,                            !- Value 4419
  0.280890167,                            !- Value 4420
  0.813914655,                            !- Value 4421
  1,                                      !- Value 4422
  0.996505227,                            !- Value 4423
  0.996505227,                            !- Value 4424
  1,                                      !- Value 4425
  0.932667829,                            !- Value 4426
  0.932667829,                            !- Value 4427
  0.932667829,                            !- Value 4428
  0.932667829,                            !- Value 4429
  0.932667829,                            !- Value 4430
  0.932667829,                            !- Value 4431
  0.932667829,                            !- Value 4432
  0.932667829,                            !- Value 4433
  0.932667829,                            !- Value 4434
  0.932667829,                            !- Value 4435
  1,                                      !- Value 4436
  0.30569485,                             !- Value 4437
  0.30569485,                             !- Value 4438
  0.280890167,                            !- Value 4439
  0.280890167,                            !- Value 4440
  0.280890167,                            !- Value 4441
  0.280890167,                            !- Value 4442
  0.222798111,                            !- Value 4443
  0.222798111,                            !- Value 4444
  0.813914655,                            !- Value 4445
  1,                                      !- Value 4446
  1,                                      !- Value 4447
  0.996505227,                            !- Value 4448
  1,                                      !- Value 4449
  0.932667829,                            !- Value 4450
  0.932667829,                            !- Value 4451
  0.932667829,                            !- Value 4452
  0.932667829,                            !- Value 4453
  0.932667829,                            !- Value 4454
  0.932667829,                            !- Value 4455
  0.932667829,                            !- Value 4456
  0.932667829,                            !- Value 4457
  0.932667829,                            !- Value 4458
  0.932667829,                            !- Value 4459
  1,                                      !- Value 4460
  0.30569485,                             !- Value 4461
  0.314101647,                            !- Value 4462
  0.280890167,                            !- Value 4463
  0.280890167,                            !- Value 4464
  0.280890167,                            !- Value 4465
  0.280890167,                            !- Value 4466
  0.222798111,                            !- Value 4467
  0.222798111,                            !- Value 4468
  0.813914655,                            !- Value 4469
  1,                                      !- Value 4470
  0.996505227,                            !- Value 4471
  0.996505227,                            !- Value 4472
  1,                                      !- Value 4473
  0.932667829,                            !- Value 4474
  0.932667829,                            !- Value 4475
  0.932667829,                            !- Value 4476
  0.932667829,                            !- Value 4477
  0.932667829,                            !- Value 4478
  0.932667829,                            !- Value 4479
  0.932667829,                            !- Value 4480
  0.932667829,                            !- Value 4481
  0.932667829,                            !- Value 4482
  0.932667829,                            !- Value 4483
  1,                                      !- Value 4484
  0.30569485,                             !- Value 4485
  0.314101647,                            !- Value 4486
  0.280890167,                            !- Value 4487
  0.280890167,                            !- Value 4488
  0.280890167,                            !- Value 4489
  0.280890167,                            !- Value 4490
  0.222798111,                            !- Value 4491
  0.222798111,                            !- Value 4492
  0.813914655,                            !- Value 4493
  1,                                      !- Value 4494
  1,                                      !- Value 4495
  0.996505227,                            !- Value 4496
  1,                                      !- Value 4497
  0.932667829,                            !- Value 4498
  0.932667829,                            !- Value 4499
  0.932667829,                            !- Value 4500
  0.932667829,                            !- Value 4501
  0.932667829,                            !- Value 4502
  0.932667829,                            !- Value 4503
  0.932667829,                            !- Value 4504
  0.932667829,                            !- Value 4505
  0.932667829,                            !- Value 4506
  0.932667829,                            !- Value 4507
  1,                                      !- Value 4508
  0.30569485,                             !- Value 4509
  0.314101647,                            !- Value 4510
  0.280890167,                            !- Value 4511
  0.280890167,                            !- Value 4512
  0.280890167,                            !- Value 4513
  0.280890167,                            !- Value 4514
  0.222798111,                            !- Value 4515
  0.280890167,                            !- Value 4516
  0.813914655,                            !- Value 4517
  1,                                      !- Value 4518
  0.996505227,                            !- Value 4519
  0.996505227,                            !- Value 4520
  1,                                      !- Value 4521
  1,                                      !- Value 4522
  0.996505227,                            !- Value 4523
  0.996505227,                            !- Value 4524
  0.996505227,                            !- Value 4525
  0.996505227,                            !- Value 4526
  0.996505227,                            !- Value 4527
  0.996505227,                            !- Value 4528
  1,                                      !- Value 4529
  0.996505227,                            !- Value 4530
  0.996505227,                            !- Value 4531
  0.996505227,                            !- Value 4532
  0.30569485,                             !- Value 4533
  0.30569485,                             !- Value 4534
  0.280890167,                            !- Value 4535
  0.280890167,                            !- Value 4536
  0.280890167,                            !- Value 4537
  0.280890167,                            !- Value 4538
  0.280890167,                            !- Value 4539
  0.280890167,                            !- Value 4540
  0.813914655,                            !- Value 4541
  1,                                      !- Value 4542
  1,                                      !- Value 4543
  0.996505227,                            !- Value 4544
  0.996505227,                            !- Value 4545
  0.996505227,                            !- Value 4546
  0.996505227,                            !- Value 4547
  0.996505227,                            !- Value 4548
  0.996505227,                            !- Value 4549
  1,                                      !- Value 4550
  0.996505227,                            !- Value 4551
  0.996505227,                            !- Value 4552
  0.996505227,                            !- Value 4553
  0.996505227,                            !- Value 4554
  0.996505227,                            !- Value 4555
  0.996505227,                            !- Value 4556
  0.314101647,                            !- Value 4557
  0.30569485,                             !- Value 4558
  0.280890167,                            !- Value 4559
  0.280890167,                            !- Value 4560
  0.280890167,                            !- Value 4561
  0.280890167,                            !- Value 4562
  0.280890167,                            !- Value 4563
  0.222798111,                            !- Value 4564
  0.813914655,                            !- Value 4565
  1,                                      !- Value 4566
  1,                                      !- Value 4567
  0.996505227,                            !- Value 4568
  1,                                      !- Value 4569
  0.932667829,                            !- Value 4570
  0.932667829,                            !- Value 4571
  0.932667829,                            !- Value 4572
  0.932667829,                            !- Value 4573
  0.932667829,                            !- Value 4574
  0.932667829,                            !- Value 4575
  0.932667829,                            !- Value 4576
  0.932667829,                            !- Value 4577
  0.932667829,                            !- Value 4578
  0.932667829,                            !- Value 4579
  1,                                      !- Value 4580
  0.30569485,                             !- Value 4581
  0.314101647,                            !- Value 4582
  0.280890167,                            !- Value 4583
  0.280890167,                            !- Value 4584
  0.280890167,                            !- Value 4585
  0.280890167,                            !- Value 4586
  0.222798111,                            !- Value 4587
  0.280890167,                            !- Value 4588
  0.813914655,                            !- Value 4589
  1,                                      !- Value 4590
  0.996505227,                            !- Value 4591
  0.996505227,                            !- Value 4592
  1,                                      !- Value 4593
  0.932667829,                            !- Value 4594
  0.932667829,                            !- Value 4595
  0.932667829,                            !- Value 4596
  0.932667829,                            !- Value 4597
  0.932667829,                            !- Value 4598
  0.932667829,                            !- Value 4599
  0.932667829,                            !- Value 4600
  0.932667829,                            !- Value 4601
  0.932667829,                            !- Value 4602
  0.932667829,                            !- Value 4603
  1,                                      !- Value 4604
  0.30569485,                             !- Value 4605
  0.30569485,                             !- Value 4606
  0.280890167,                            !- Value 4607
  0.280890167,                            !- Value 4608
  0.280890167,                            !- Value 4609
  0.280890167,                            !- Value 4610
  0.222798111,                            !- Value 4611
  0.280890167,                            !- Value 4612
  0.813914655,                            !- Value 4613
  1,                                      !- Value 4614
  0.996505227,                            !- Value 4615
  0.996505227,                            !- Value 4616
  1,                                      !- Value 4617
  0.932667829,                            !- Value 4618
  0.932667829,                            !- Value 4619
  0.932667829,                            !- Value 4620
  0.932667829,                            !- Value 4621
  0.932667829,                            !- Value 4622
  0.932667829,                            !- Value 4623
  0.932667829,                            !- Value 4624
  0.932667829,                            !- Value 4625
  0.932667829,                            !- Value 4626
  0.932667829,                            !- Value 4627
  1,                                      !- Value 4628
  0.30569485,                             !- Value 4629
  0.30569485,                             !- Value 4630
  0.280890167,                            !- Value 4631
  0.280890167,                            !- Value 4632
  0.280890167,                            !- Value 4633
  0.280890167,                            !- Value 4634
  0.222798111,                            !- Value 4635
  0.222798111,                            !- Value 4636
  0.668180165,                            !- Value 4637
  1,                                      !- Value 4638
  0.996505227,                            !- Value 4639
  0.996505227,                            !- Value 4640
  1,                                      !- Value 4641
  0.932667829,                            !- Value 4642
  0.932667829,                            !- Value 4643
  0.932667829,                            !- Value 4644
  0.932667829,                            !- Value 4645
  0.932667829,                            !- Value 4646
  0.932667829,                            !- Value 4647
  0.932667829,                            !- Value 4648
  1,                                      !- Value 4649
  0.932667829,                            !- Value 4650
  0.932667829,                            !- Value 4651
  1,                                      !- Value 4652
  0.30569485,                             !- Value 4653
  0.30569485,                             !- Value 4654
  0.280890167,                            !- Value 4655
  0.280890167,                            !- Value 4656
  0.280890167,                            !- Value 4657
  0.280890167,                            !- Value 4658
  0.222798111,                            !- Value 4659
  0.222798111,                            !- Value 4660
  0.668180165,                            !- Value 4661
  1,                                      !- Value 4662
  1,                                      !- Value 4663
  0.996505227,                            !- Value 4664
  1,                                      !- Value 4665
  0.932667829,                            !- Value 4666
  0.932667829,                            !- Value 4667
  0.932667829,                            !- Value 4668
  0.932667829,                            !- Value 4669
  0.932667829,                            !- Value 4670
  0.932667829,                            !- Value 4671
  0.932667829,                            !- Value 4672
  0.932667829,                            !- Value 4673
  0.932667829,                            !- Value 4674
  0.932667829,                            !- Value 4675
  1,                                      !- Value 4676
  0.30569485,                             !- Value 4677
  0.314101647,                            !- Value 4678
  0.280890167,                            !- Value 4679
  0.280890167,                            !- Value 4680
  0.280890167,                            !- Value 4681
  0.280890167,                            !- Value 4682
  0.222798111,                            !- Value 4683
  0.222798111,                            !- Value 4684
  0.813914655,                            !- Value 4685
  1,                                      !- Value 4686
  0.996505227,                            !- Value 4687
  0.996505227,                            !- Value 4688
  0.996505227,                            !- Value 4689
  1,                                      !- Value 4690
  0.996505227,                            !- Value 4691
  0.996505227,                            !- Value 4692
  0.996505227,                            !- Value 4693
  0.996505227,                            !- Value 4694
  0.996505227,                            !- Value 4695
  0.996505227,                            !- Value 4696
  1,                                      !- Value 4697
  0.996505227,                            !- Value 4698
  0.996505227,                            !- Value 4699
  0.996505227,                            !- Value 4700
  0.30569485,                             !- Value 4701
  0.30569485,                             !- Value 4702
  0.280890167,                            !- Value 4703
  0.280890167,                            !- Value 4704
  0.280890167,                            !- Value 4705
  0.280890167,                            !- Value 4706
  0.280890167,                            !- Value 4707
  0.280890167,                            !- Value 4708
  0.813914655,                            !- Value 4709
  1,                                      !- Value 4710
  1,                                      !- Value 4711
  0.996505227,                            !- Value 4712
  0.996505227,                            !- Value 4713
  0.996505227,                            !- Value 4714
  0.996505227,                            !- Value 4715
  0.996505227,                            !- Value 4716
  0.996505227,                            !- Value 4717
  1,                                      !- Value 4718
  0.996505227,                            !- Value 4719
  0.996505227,                            !- Value 4720
  0.996505227,                            !- Value 4721
  0.996505227,                            !- Value 4722
  0.996505227,                            !- Value 4723
  0.996505227,                            !- Value 4724
  0.314101647,                            !- Value 4725
  0.30569485,                             !- Value 4726
  0.280890167,                            !- Value 4727
  0.280890167,                            !- Value 4728
  0.280890167,                            !- Value 4729
  0.280890167,                            !- Value 4730
  0.280890167,                            !- Value 4731
  0.222798111,                            !- Value 4732
  0.813914655,                            !- Value 4733
  1,                                      !- Value 4734
  0.996505227,                            !- Value 4735
  0.996505227,                            !- Value 4736
  1,                                      !- Value 4737
  0.932667829,                            !- Value 4738
  0.932667829,                            !- Value 4739
  0.932667829,                            !- Value 4740
  0.932667829,                            !- Value 4741
  0.932667829,                            !- Value 4742
  0.932667829,                            !- Value 4743
  0.932667829,                            !- Value 4744
  0.932667829,                            !- Value 4745
  0.932667829,                            !- Value 4746
  0.932667829,                            !- Value 4747
  1,                                      !- Value 4748
  0.30569485,                             !- Value 4749
  0.30569485,                             !- Value 4750
  0.280890167,                            !- Value 4751
  0.280890167,                            !- Value 4752
  0.280890167,                            !- Value 4753
  0.280890167,                            !- Value 4754
  0.222798111,                            !- Value 4755
  0.280890167,                            !- Value 4756
  0.813914655,                            !- Value 4757
  1,                                      !- Value 4758
  0.996505227,                            !- Value 4759
  0.996505227,                            !- Value 4760
  1,                                      !- Value 4761
  0.932667829,                            !- Value 4762
  0.932667829,                            !- Value 4763
  0.932667829,                            !- Value 4764
  0.932667829,                            !- Value 4765
  0.932667829,                            !- Value 4766
  0.932667829,                            !- Value 4767
  0.932667829,                            !- Value 4768
  0.932667829,                            !- Value 4769
  0.932667829,                            !- Value 4770
  0.932667829,                            !- Value 4771
  1,                                      !- Value 4772
  0.30569485,                             !- Value 4773
  0.314101647,                            !- Value 4774
  0.280890167,                            !- Value 4775
  0.280890167,                            !- Value 4776
  0.280890167,                            !- Value 4777
  0.280890167,                            !- Value 4778
  0.222798111,                            !- Value 4779
  0.280890167,                            !- Value 4780
  0.813914655,                            !- Value 4781
  1,                                      !- Value 4782
  0.996505227,                            !- Value 4783
  0.996505227,                            !- Value 4784
  1,                                      !- Value 4785
  0.932667829,                            !- Value 4786
  0.932667829,                            !- Value 4787
  0.932667829,                            !- Value 4788
  0.932667829,                            !- Value 4789
  0.932667829,                            !- Value 4790
  0.932667829,                            !- Value 4791
  0.932667829,                            !- Value 4792
  0.932667829,                            !- Value 4793
  0.932667829,                            !- Value 4794
  0.932667829,                            !- Value 4795
  1,                                      !- Value 4796
  0.30569485,                             !- Value 4797
  0.314101647,                            !- Value 4798
  0.280890167,                            !- Value 4799
  0.280890167,                            !- Value 4800
  0.280890167,                            !- Value 4801
  0.280890167,                            !- Value 4802
  0.222798111,                            !- Value 4803
  0.280890167,                            !- Value 4804
  0.813914655,                            !- Value 4805
  1,                                      !- Value 4806
  0.996505227,                            !- Value 4807
  0.996505227,                            !- Value 4808
  1,                                      !- Value 4809
  0.932667829,                            !- Value 4810
  0.932667829,                            !- Value 4811
  0.932667829,                            !- Value 4812
  0.932667829,                            !- Value 4813
  0.932667829,                            !- Value 4814
  0.932667829,                            !- Value 4815
  0.932667829,                            !- Value 4816
  0.932667829,                            !- Value 4817
  0.932667829,                            !- Value 4818
  0.932667829,                            !- Value 4819
  1,                                      !- Value 4820
  0.30569485,                             !- Value 4821
  0.314101647,                            !- Value 4822
  0.280890167,                            !- Value 4823
  0.280890167,                            !- Value 4824
  0.280890167,                            !- Value 4825
  0.280890167,                            !- Value 4826
  0.222798111,                            !- Value 4827
  0.280890167,                            !- Value 4828
  0.813914655,                            !- Value 4829
  1,                                      !- Value 4830
  0.996505227,                            !- Value 4831
  0.996505227,                            !- Value 4832
  1,                                      !- Value 4833
  0.932667829,                            !- Value 4834
  0.932667829,                            !- Value 4835
  0.932667829,                            !- Value 4836
  0.932667829,                            !- Value 4837
  0.932667829,                            !- Value 4838
  0.932667829,                            !- Value 4839
  0.932667829,                            !- Value 4840
  0.932667829,                            !- Value 4841
  0.932667829,                            !- Value 4842
  0.932667829,                            !- Value 4843
  1,                                      !- Value 4844
  0.30569485,                             !- Value 4845
  0.30569485,                             !- Value 4846
  0.280890167,                            !- Value 4847
  0.280890167,                            !- Value 4848
  0.280890167,                            !- Value 4849
  0.280890167,                            !- Value 4850
  0.222798111,                            !- Value 4851
  0.222798111,                            !- Value 4852
  0.813914655,                            !- Value 4853
  1,                                      !- Value 4854
  0.996505227,                            !- Value 4855
  0.996505227,                            !- Value 4856
  1,                                      !- Value 4857
  1,                                      !- Value 4858
  0.996505227,                            !- Value 4859
  0.996505227,                            !- Value 4860
  0.996505227,                            !- Value 4861
  0.996505227,                            !- Value 4862
  0.996505227,                            !- Value 4863
  0.996505227,                            !- Value 4864
  1,                                      !- Value 4865
  0.996505227,                            !- Value 4866
  0.996505227,                            !- Value 4867
  0.996505227,                            !- Value 4868
  0.30569485,                             !- Value 4869
  0.314101647,                            !- Value 4870
  0.280890167,                            !- Value 4871
  0.280890167,                            !- Value 4872
  0.280890167,                            !- Value 4873
  0.280890167,                            !- Value 4874
  0.280890167,                            !- Value 4875
  0.280890167,                            !- Value 4876
  0.813914655,                            !- Value 4877
  1,                                      !- Value 4878
  1,                                      !- Value 4879
  0.996505227,                            !- Value 4880
  0.996505227,                            !- Value 4881
  0.996505227,                            !- Value 4882
  0.996505227,                            !- Value 4883
  0.996505227,                            !- Value 4884
  0.996505227,                            !- Value 4885
  1,                                      !- Value 4886
  0.996505227,                            !- Value 4887
  0.996505227,                            !- Value 4888
  0.996505227,                            !- Value 4889
  0.996505227,                            !- Value 4890
  0.996505227,                            !- Value 4891
  0.996505227,                            !- Value 4892
  0.314101647,                            !- Value 4893
  0.30569485,                             !- Value 4894
  0.280890167,                            !- Value 4895
  0.280890167,                            !- Value 4896
  0.280890167,                            !- Value 4897
  0.280890167,                            !- Value 4898
  0.280890167,                            !- Value 4899
  0.222798111,                            !- Value 4900
  0.813914655,                            !- Value 4901
  1,                                      !- Value 4902
  0.996505227,                            !- Value 4903
  0.996505227,                            !- Value 4904
  1,                                      !- Value 4905
  0.932667829,                            !- Value 4906
  0.932667829,                            !- Value 4907
  0.932667829,                            !- Value 4908
  0.932667829,                            !- Value 4909
  0.932667829,                            !- Value 4910
  0.932667829,                            !- Value 4911
  0.932667829,                            !- Value 4912
  0.932667829,                            !- Value 4913
  0.932667829,                            !- Value 4914
  0.932667829,                            !- Value 4915
  1,                                      !- Value 4916
  0.30569485,                             !- Value 4917
  0.30569485,                             !- Value 4918
  0.280890167,                            !- Value 4919
  0.280890167,                            !- Value 4920
  0.280890167,                            !- Value 4921
  0.280890167,                            !- Value 4922
  0.222798111,                            !- Value 4923
  0.222798111,                            !- Value 4924
  0.813914655,                            !- Value 4925
  1,                                      !- Value 4926
  0.996505227,                            !- Value 4927
  0.996505227,                            !- Value 4928
  1,                                      !- Value 4929
  0.932667829,                            !- Value 4930
  0.932667829,                            !- Value 4931
  0.932667829,                            !- Value 4932
  0.932667829,                            !- Value 4933
  0.932667829,                            !- Value 4934
  0.932667829,                            !- Value 4935
  0.932667829,                            !- Value 4936
  0.932667829,                            !- Value 4937
  0.932667829,                            !- Value 4938
  0.932667829,                            !- Value 4939
  1,                                      !- Value 4940
  0.30569485,                             !- Value 4941
  0.314101647,                            !- Value 4942
  0.280890167,                            !- Value 4943
  0.280890167,                            !- Value 4944
  0.280890167,                            !- Value 4945
  0.280890167,                            !- Value 4946
  0.222798111,                            !- Value 4947
  0.222798111,                            !- Value 4948
  0.668180165,                            !- Value 4949
  1,                                      !- Value 4950
  1,                                      !- Value 4951
  0.996505227,                            !- Value 4952
  1,                                      !- Value 4953
  0.932667829,                            !- Value 4954
  0.932667829,                            !- Value 4955
  0.932667829,                            !- Value 4956
  0.932667829,                            !- Value 4957
  0.932667829,                            !- Value 4958
  0.932667829,                            !- Value 4959
  0.932667829,                            !- Value 4960
  0.932667829,                            !- Value 4961
  0.932667829,                            !- Value 4962
  0.932667829,                            !- Value 4963
  1,                                      !- Value 4964
  0.30569485,                             !- Value 4965
  0.314101647,                            !- Value 4966
  0.280890167,                            !- Value 4967
  0.280890167,                            !- Value 4968
  0.280890167,                            !- Value 4969
  0.280890167,                            !- Value 4970
  0.222798111,                            !- Value 4971
  0.222798111,                            !- Value 4972
  0.813914655,                            !- Value 4973
  1,                                      !- Value 4974
  1,                                      !- Value 4975
  0.996505227,                            !- Value 4976
  1,                                      !- Value 4977
  0.932667829,                            !- Value 4978
  0.932667829,                            !- Value 4979
  0.932667829,                            !- Value 4980
  0.932667829,                            !- Value 4981
  0.932667829,                            !- Value 4982
  0.932667829,                            !- Value 4983
  0.932667829,                            !- Value 4984
  0.932667829,                            !- Value 4985
  0.932667829,                            !- Value 4986
  0.932667829,                            !- Value 4987
  1,                                      !- Value 4988
  0.30569485,                             !- Value 4989
  0.314101647,                            !- Value 4990
  0.280890167,                            !- Value 4991
  0.280890167,                            !- Value 4992
  0.280890167,                            !- Value 4993
  0.280890167,                            !- Value 4994
  0.222798111,                            !- Value 4995
  0.222798111,                            !- Value 4996
  0.668180165,                            !- Value 4997
  1,                                      !- Value 4998
  1,                                      !- Value 4999
  0.996505227,                            !- Value 5000
  1,                                      !- Value 5001
  0.932667829,                            !- Value 5002
  0.932667829,                            !- Value 5003
  0.932667829,                            !- Value 5004
  0.932667829,                            !- Value 5005
  0.932667829,                            !- Value 5006
  0.932667829,                            !- Value 5007
  0.932667829,                            !- Value 5008
  0.932667829,                            !- Value 5009
  0.932667829,                            !- Value 5010
  0.932667829,                            !- Value 5011
  1,                                      !- Value 5012
  0.30569485,                             !- Value 5013
  0.314101647,                            !- Value 5014
  0.280890167,                            !- Value 5015
  0.280890167,                            !- Value 5016
  0.280890167,                            !- Value 5017
  0.280890167,                            !- Value 5018
  0.222798111,                            !- Value 5019
  0.222798111,                            !- Value 5020
  0.813914655,                            !- Value 5021
  1,                                      !- Value 5022
  0.996505227,                            !- Value 5023
  0.996505227,                            !- Value 5024
  1,                                      !- Value 5025
  1,                                      !- Value 5026
  0.996505227,                            !- Value 5027
  0.996505227,                            !- Value 5028
  0.996505227,                            !- Value 5029
  0.996505227,                            !- Value 5030
  0.996505227,                            !- Value 5031
  0.996505227,                            !- Value 5032
  1,                                      !- Value 5033
  0.996505227,                            !- Value 5034
  0.996505227,                            !- Value 5035
  0.996505227,                            !- Value 5036
  0.30569485,                             !- Value 5037
  0.30569485,                             !- Value 5038
  0.280890167,                            !- Value 5039
  0.280890167,                            !- Value 5040
  0.280890167,                            !- Value 5041
  0.280890167,                            !- Value 5042
  0.280890167,                            !- Value 5043
  0.280890167,                            !- Value 5044
  0.813914655,                            !- Value 5045
  1,                                      !- Value 5046
  1,                                      !- Value 5047
  0.996505227,                            !- Value 5048
  0.996505227,                            !- Value 5049
  0.996505227,                            !- Value 5050
  0.996505227,                            !- Value 5051
  0.996505227,                            !- Value 5052
  0.996505227,                            !- Value 5053
  1,                                      !- Value 5054
  0.996505227,                            !- Value 5055
  0.996505227,                            !- Value 5056
  0.996505227,                            !- Value 5057
  0.996505227,                            !- Value 5058
  0.996505227,                            !- Value 5059
  0.996505227,                            !- Value 5060
  0.314101647,                            !- Value 5061
  0.30569485,                             !- Value 5062
  0.280890167,                            !- Value 5063
  0.280890167,                            !- Value 5064
  0.280890167,                            !- Value 5065
  0.280890167,                            !- Value 5066
  0.280890167,                            !- Value 5067
  0.222798111,                            !- Value 5068
  0.813914655,                            !- Value 5069
  1,                                      !- Value 5070
  0.996505227,                            !- Value 5071
  0.996505227,                            !- Value 5072
  1,                                      !- Value 5073
  0.932667829,                            !- Value 5074
  0.932667829,                            !- Value 5075
  0.932667829,                            !- Value 5076
  0.932667829,                            !- Value 5077
  0.932667829,                            !- Value 5078
  0.932667829,                            !- Value 5079
  0.932667829,                            !- Value 5080
  0.932667829,                            !- Value 5081
  0.932667829,                            !- Value 5082
  0.932667829,                            !- Value 5083
  1,                                      !- Value 5084
  0.30569485,                             !- Value 5085
  0.314101647,                            !- Value 5086
  0.280890167,                            !- Value 5087
  0.280890167,                            !- Value 5088
  0.280890167,                            !- Value 5089
  0.280890167,                            !- Value 5090
  0.222798111,                            !- Value 5091
  0.280890167,                            !- Value 5092
  0.813914655,                            !- Value 5093
  1,                                      !- Value 5094
  0.996505227,                            !- Value 5095
  0.996505227,                            !- Value 5096
  1,                                      !- Value 5097
  0.932667829,                            !- Value 5098
  0.932667829,                            !- Value 5099
  0.932667829,                            !- Value 5100
  0.932667829,                            !- Value 5101
  0.932667829,                            !- Value 5102
  0.932667829,                            !- Value 5103
  0.932667829,                            !- Value 5104
  0.932667829,                            !- Value 5105
  0.932667829,                            !- Value 5106
  0.932667829,                            !- Value 5107
  1,                                      !- Value 5108
  0.30569485,                             !- Value 5109
  0.314101647,                            !- Value 5110
  0.280890167,                            !- Value 5111
  0.280890167,                            !- Value 5112
  0.280890167,                            !- Value 5113
  0.280890167,                            !- Value 5114
  0.222798111,                            !- Value 5115
  0.222798111,                            !- Value 5116
  0.813914655,                            !- Value 5117
  1,                                      !- Value 5118
  1,                                      !- Value 5119
  0.996505227,                            !- Value 5120
  1,                                      !- Value 5121
  0.932667829,                            !- Value 5122
  0.932667829,                            !- Value 5123
  0.932667829,                            !- Value 5124
  0.932667829,                            !- Value 5125
  0.932667829,                            !- Value 5126
  0.932667829,                            !- Value 5127
  0.932667829,                            !- Value 5128
  0.932667829,                            !- Value 5129
  0.932667829,                            !- Value 5130
  0.932667829,                            !- Value 5131
  1,                                      !- Value 5132
  0.30569485,                             !- Value 5133
  0.314101647,                            !- Value 5134
  0.280890167,                            !- Value 5135
  0.280890167,                            !- Value 5136
  0.280890167,                            !- Value 5137
  0.280890167,                            !- Value 5138
  0.222798111,                            !- Value 5139
  0.222798111,                            !- Value 5140
  0.813914655,                            !- Value 5141
  1,                                      !- Value 5142
  0.996505227,                            !- Value 5143
  0.996505227,                            !- Value 5144
  1,                                      !- Value 5145
  0.932667829,                            !- Value 5146
  0.932667829,                            !- Value 5147
  0.932667829,                            !- Value 5148
  0.932667829,                            !- Value 5149
  0.932667829,                            !- Value 5150
  0.932667829,                            !- Value 5151
  0.932667829,                            !- Value 5152
  0.932667829,                            !- Value 5153
  0.932667829,                            !- Value 5154
  0.932667829,                            !- Value 5155
  1,                                      !- Value 5156
  0.30569485,                             !- Value 5157
  0.30569485,                             !- Value 5158
  0.280890167,                            !- Value 5159
  0.280890167,                            !- Value 5160
  0.280890167,                            !- Value 5161
  0.280890167,                            !- Value 5162
  0.222798111,                            !- Value 5163
  0.222798111,                            !- Value 5164
  0.668180165,                            !- Value 5165
  1,                                      !- Value 5166
  1,                                      !- Value 5167
  0.996505227,                            !- Value 5168
  1,                                      !- Value 5169
  0.932667829,                            !- Value 5170
  0.932667829,                            !- Value 5171
  0.932667829,                            !- Value 5172
  0.932667829,                            !- Value 5173
  0.932667829,                            !- Value 5174
  0.932667829,                            !- Value 5175
  0.932667829,                            !- Value 5176
  0.932667829,                            !- Value 5177
  0.932667829,                            !- Value 5178
  0.932667829,                            !- Value 5179
  1,                                      !- Value 5180
  0.30569485,                             !- Value 5181
  0.314101647,                            !- Value 5182
  0.280890167,                            !- Value 5183
  0.280890167,                            !- Value 5184
  0.280890167,                            !- Value 5185
  0.280890167,                            !- Value 5186
  0.222798111,                            !- Value 5187
  0.222798111,                            !- Value 5188
  0.668180165,                            !- Value 5189
  1,                                      !- Value 5190
  1,                                      !- Value 5191
  0.996505227,                            !- Value 5192
  1,                                      !- Value 5193
  1,                                      !- Value 5194
  0.996505227,                            !- Value 5195
  0.996505227,                            !- Value 5196
  0.996505227,                            !- Value 5197
  0.996505227,                            !- Value 5198
  0.996505227,                            !- Value 5199
  0.996505227,                            !- Value 5200
  1,                                      !- Value 5201
  0.996505227,                            !- Value 5202
  0.996505227,                            !- Value 5203
  0.996505227,                            !- Value 5204
  0.30569485,                             !- Value 5205
  0.314101647,                            !- Value 5206
  0.280890167,                            !- Value 5207
  0.280890167,                            !- Value 5208
  0.280890167,                            !- Value 5209
  0.280890167,                            !- Value 5210
  0.280890167,                            !- Value 5211
  0.280890167,                            !- Value 5212
  0.813914655,                            !- Value 5213
  1,                                      !- Value 5214
  1,                                      !- Value 5215
  0.996505227,                            !- Value 5216
  0.996505227,                            !- Value 5217
  0.996505227,                            !- Value 5218
  0.996505227,                            !- Value 5219
  0.996505227,                            !- Value 5220
  0.996505227,                            !- Value 5221
  1,                                      !- Value 5222
  0.996505227,                            !- Value 5223
  0.996505227,                            !- Value 5224
  0.996505227,                            !- Value 5225
  0.996505227,                            !- Value 5226
  0.996505227,                            !- Value 5227
  0.996505227,                            !- Value 5228
  0.314101647,                            !- Value 5229
  0.30569485,                             !- Value 5230
  0.280890167,                            !- Value 5231
  0.280890167,                            !- Value 5232
  0.280890167,                            !- Value 5233
  0.280890167,                            !- Value 5234
  0.280890167,                            !- Value 5235
  0.222798111,                            !- Value 5236
  0.280890167,                            !- Value 5237
  1,                                      !- Value 5238
  0.996505227,                            !- Value 5239
  0.996505227,                            !- Value 5240
  1,                                      !- Value 5241
  0.932667829,                            !- Value 5242
  0.932667829,                            !- Value 5243
  0.932667829,                            !- Value 5244
  0.932667829,                            !- Value 5245
  0.932667829,                            !- Value 5246
  0.932667829,                            !- Value 5247
  0.932667829,                            !- Value 5248
  0.932667829,                            !- Value 5249
  0.932667829,                            !- Value 5250
  0.932667829,                            !- Value 5251
  1,                                      !- Value 5252
  0.30569485,                             !- Value 5253
  0.30569485,                             !- Value 5254
  0.280890167,                            !- Value 5255
  0.280890167,                            !- Value 5256
  0.280890167,                            !- Value 5257
  0.280890167,                            !- Value 5258
  0.222798111,                            !- Value 5259
  0.280890167,                            !- Value 5260
  0.813914655,                            !- Value 5261
  1,                                      !- Value 5262
  0.996505227,                            !- Value 5263
  0.996505227,                            !- Value 5264
  1,                                      !- Value 5265
  0.932667829,                            !- Value 5266
  0.932667829,                            !- Value 5267
  0.932667829,                            !- Value 5268
  0.932667829,                            !- Value 5269
  0.932667829,                            !- Value 5270
  0.932667829,                            !- Value 5271
  0.932667829,                            !- Value 5272
  0.932667829,                            !- Value 5273
  0.932667829,                            !- Value 5274
  0.932667829,                            !- Value 5275
  0.30569485,                             !- Value 5276
  0.30569485,                             !- Value 5277
  0.30569485,                             !- Value 5278
  0.280890167,                            !- Value 5279
  0.280890167,                            !- Value 5280
  0.280890167,                            !- Value 5281
  0.280890167,                            !- Value 5282
  0.222798111,                            !- Value 5283
  0.222798111,                            !- Value 5284
  0.813914655,                            !- Value 5285
  1,                                      !- Value 5286
  0.996505227,                            !- Value 5287
  0.996505227,                            !- Value 5288
  1,                                      !- Value 5289
  0.932667829,                            !- Value 5290
  0.932667829,                            !- Value 5291
  0.932667829,                            !- Value 5292
  0.932667829,                            !- Value 5293
  0.932667829,                            !- Value 5294
  0.932667829,                            !- Value 5295
  0.932667829,                            !- Value 5296
  0.932667829,                            !- Value 5297
  0.932667829,                            !- Value 5298
  0.932667829,                            !- Value 5299
  0.30569485,                             !- Value 5300
  0.30569485,                             !- Value 5301
  0.30569485,                             !- Value 5302
  0.280890167,                            !- Value 5303
  0.280890167,                            !- Value 5304
  0.280890167,                            !- Value 5305
  0.280890167,                            !- Value 5306
  0.222798111,                            !- Value 5307
  0.222798111,                            !- Value 5308
  0.668180165,                            !- Value 5309
  1,                                      !- Value 5310
  1,                                      !- Value 5311
  0.996505227,                            !- Value 5312
  1,                                      !- Value 5313
  0.932667829,                            !- Value 5314
  0.932667829,                            !- Value 5315
  0.932667829,                            !- Value 5316
  0.932667829,                            !- Value 5317
  0.932667829,                            !- Value 5318
  0.932667829,                            !- Value 5319
  0.932667829,                            !- Value 5320
  0.932667829,                            !- Value 5321
  0.932667829,                            !- Value 5322
  0.932667829,                            !- Value 5323
  0.30569485,                             !- Value 5324
  0.314101647,                            !- Value 5325
  0.314101647,                            !- Value 5326
  0.280890167,                            !- Value 5327
  0.280890167,                            !- Value 5328
  0.280890167,                            !- Value 5329
  0.280890167,                            !- Value 5330
  0.222798111,                            !- Value 5331
  0.222798111,                            !- Value 5332
  0.668180165,                            !- Value 5333
  1,                                      !- Value 5334
  1,                                      !- Value 5335
  0.996505227,                            !- Value 5336
  1,                                      !- Value 5337
  0.932667829,                            !- Value 5338
  0.932667829,                            !- Value 5339
  0.932667829,                            !- Value 5340
  0.932667829,                            !- Value 5341
  0.932667829,                            !- Value 5342
  0.932667829,                            !- Value 5343
  0.932667829,                            !- Value 5344
  0.932667829,                            !- Value 5345
  0.932667829,                            !- Value 5346
  0.932667829,                            !- Value 5347
  0.30569485,                             !- Value 5348
  0.30569485,                             !- Value 5349
  0.314101647,                            !- Value 5350
  0.280890167,                            !- Value 5351
  0.280890167,                            !- Value 5352
  0.280890167,                            !- Value 5353
  0.280890167,                            !- Value 5354
  0.222798111,                            !- Value 5355
  0.222798111,                            !- Value 5356
  0.813914655,                            !- Value 5357
  1,                                      !- Value 5358
  0.996505227,                            !- Value 5359
  0.996505227,                            !- Value 5360
  1,                                      !- Value 5361
  1,                                      !- Value 5362
  0.996505227,                            !- Value 5363
  0.996505227,                            !- Value 5364
  0.996505227,                            !- Value 5365
  0.996505227,                            !- Value 5366
  0.996505227,                            !- Value 5367
  0.996505227,                            !- Value 5368
  1,                                      !- Value 5369
  0.996505227,                            !- Value 5370
  0.996505227,                            !- Value 5371
  0.266710363,                            !- Value 5372
  0.30569485,                             !- Value 5373
  0.30569485,                             !- Value 5374
  0.280890167,                            !- Value 5375
  0.280890167,                            !- Value 5376
  0.280890167,                            !- Value 5377
  0.280890167,                            !- Value 5378
  0.280890167,                            !- Value 5379
  0.280890167,                            !- Value 5380
  0.813914655,                            !- Value 5381
  1,                                      !- Value 5382
  1,                                      !- Value 5383
  0.996505227,                            !- Value 5384
  0.996505227,                            !- Value 5385
  0.996505227,                            !- Value 5386
  0.996505227,                            !- Value 5387
  0.996505227,                            !- Value 5388
  0.996505227,                            !- Value 5389
  1,                                      !- Value 5390
  0.996505227,                            !- Value 5391
  0.996505227,                            !- Value 5392
  0.996505227,                            !- Value 5393
  0.996505227,                            !- Value 5394
  0.996505227,                            !- Value 5395
  0.266710363,                            !- Value 5396
  0.314101647,                            !- Value 5397
  0.30569485,                             !- Value 5398
  0.280890167,                            !- Value 5399
  0.280890167,                            !- Value 5400
  0.280890167,                            !- Value 5401
  0.280890167,                            !- Value 5402
  0.280890167,                            !- Value 5403
  0.222798111,                            !- Value 5404
  0.813914655,                            !- Value 5405
  1,                                      !- Value 5406
  0.996505227,                            !- Value 5407
  0.996505227,                            !- Value 5408
  1,                                      !- Value 5409
  0.932667829,                            !- Value 5410
  0.932667829,                            !- Value 5411
  0.932667829,                            !- Value 5412
  0.932667829,                            !- Value 5413
  0.932667829,                            !- Value 5414
  0.932667829,                            !- Value 5415
  0.932667829,                            !- Value 5416
  0.932667829,                            !- Value 5417
  0.932667829,                            !- Value 5418
  0.932667829,                            !- Value 5419
  0.30569485,                             !- Value 5420
  0.30569485,                             !- Value 5421
  0.30569485,                             !- Value 5422
  0.280890167,                            !- Value 5423
  0.280890167,                            !- Value 5424
  0.280890167,                            !- Value 5425
  0.280890167,                            !- Value 5426
  0.222798111,                            !- Value 5427
  0.280890167,                            !- Value 5428
  0.813914655,                            !- Value 5429
  1,                                      !- Value 5430
  0.996505227,                            !- Value 5431
  0.996505227,                            !- Value 5432
  1,                                      !- Value 5433
  0.932667829,                            !- Value 5434
  0.932667829,                            !- Value 5435
  0.932667829,                            !- Value 5436
  0.932667829,                            !- Value 5437
  0.932667829,                            !- Value 5438
  0.932667829,                            !- Value 5439
  0.932667829,                            !- Value 5440
  0.932667829,                            !- Value 5441
  0.932667829,                            !- Value 5442
  0.932667829,                            !- Value 5443
  0.30569485,                             !- Value 5444
  0.30569485,                             !- Value 5445
  0.30569485,                             !- Value 5446
  0.280890167,                            !- Value 5447
  0.280890167,                            !- Value 5448
  0.280890167,                            !- Value 5449
  0.280890167,                            !- Value 5450
  0.222798111,                            !- Value 5451
  0.280890167,                            !- Value 5452
  0.280890167,                            !- Value 5453
  1,                                      !- Value 5454
  0.996505227,                            !- Value 5455
  0.996505227,                            !- Value 5456
  1,                                      !- Value 5457
  0.932667829,                            !- Value 5458
  0.932667829,                            !- Value 5459
  0.932667829,                            !- Value 5460
  0.932667829,                            !- Value 5461
  0.932667829,                            !- Value 5462
  0.932667829,                            !- Value 5463
  0.932667829,                            !- Value 5464
  0.932667829,                            !- Value 5465
  0.932667829,                            !- Value 5466
  0.932667829,                            !- Value 5467
  0.30569485,                             !- Value 5468
  0.30569485,                             !- Value 5469
  0.30569485,                             !- Value 5470
  0.280890167,                            !- Value 5471
  0.280890167,                            !- Value 5472
  0.280890167,                            !- Value 5473
  0.280890167,                            !- Value 5474
  0.222798111,                            !- Value 5475
  0.280890167,                            !- Value 5476
  0.280890167,                            !- Value 5477
  1,                                      !- Value 5478
  0.996505227,                            !- Value 5479
  0.996505227,                            !- Value 5480
  1,                                      !- Value 5481
  0.932667829,                            !- Value 5482
  0.932667829,                            !- Value 5483
  0.932667829,                            !- Value 5484
  0.932667829,                            !- Value 5485
  0.932667829,                            !- Value 5486
  0.932667829,                            !- Value 5487
  0.932667829,                            !- Value 5488
  0.932667829,                            !- Value 5489
  0.932667829,                            !- Value 5490
  0.932667829,                            !- Value 5491
  0.30569485,                             !- Value 5492
  0.30569485,                             !- Value 5493
  0.30569485,                             !- Value 5494
  0.280890167,                            !- Value 5495
  0.280890167,                            !- Value 5496
  0.280890167,                            !- Value 5497
  0.280890167,                            !- Value 5498
  0.222798111,                            !- Value 5499
  0.222798111,                            !- Value 5500
  0.222798111,                            !- Value 5501
  1,                                      !- Value 5502
  1,                                      !- Value 5503
  0.996505227,                            !- Value 5504
  1,                                      !- Value 5505
  0.932667829,                            !- Value 5506
  0.932667829,                            !- Value 5507
  0.932667829,                            !- Value 5508
  0.932667829,                            !- Value 5509
  0.932667829,                            !- Value 5510
  0.932667829,                            !- Value 5511
  0.932667829,                            !- Value 5512
  0.932667829,                            !- Value 5513
  0.932667829,                            !- Value 5514
  0.932667829,                            !- Value 5515
  0.30569485,                             !- Value 5516
  0.30569485,                             !- Value 5517
  0.314101647,                            !- Value 5518
  0.280890167,                            !- Value 5519
  0.280890167,                            !- Value 5520
  0.280890167,                            !- Value 5521
  0.280890167,                            !- Value 5522
  0.222798111,                            !- Value 5523
  0.222798111,                            !- Value 5524
  0.280890167,                            !- Value 5525
  1,                                      !- Value 5526
  0.996505227,                            !- Value 5527
  0.996505227,                            !- Value 5528
  1,                                      !- Value 5529
  1,                                      !- Value 5530
  0.996505227,                            !- Value 5531
  0.996505227,                            !- Value 5532
  0.996505227,                            !- Value 5533
  0.996505227,                            !- Value 5534
  0.996505227,                            !- Value 5535
  0.996505227,                            !- Value 5536
  1,                                      !- Value 5537
  0.996505227,                            !- Value 5538
  0.996505227,                            !- Value 5539
  0.266710363,                            !- Value 5540
  0.30569485,                             !- Value 5541
  0.30569485,                             !- Value 5542
  0.280890167,                            !- Value 5543
  0.280890167,                            !- Value 5544
  0.280890167,                            !- Value 5545
  0.280890167,                            !- Value 5546
  0.280890167,                            !- Value 5547
  0.280890167,                            !- Value 5548
  0.280890167,                            !- Value 5549
  1,                                      !- Value 5550
  1,                                      !- Value 5551
  0.996505227,                            !- Value 5552
  0.996505227,                            !- Value 5553
  0.996505227,                            !- Value 5554
  0.996505227,                            !- Value 5555
  0.996505227,                            !- Value 5556
  0.996505227,                            !- Value 5557
  1,                                      !- Value 5558
  0.996505227,                            !- Value 5559
  0.996505227,                            !- Value 5560
  0.996505227,                            !- Value 5561
  0.996505227,                            !- Value 5562
  0.996505227,                            !- Value 5563
  0.266710363,                            !- Value 5564
  0.314101647,                            !- Value 5565
  0.30569485,                             !- Value 5566
  0.280890167,                            !- Value 5567
  0.280890167,                            !- Value 5568
  0.280890167,                            !- Value 5569
  0.280890167,                            !- Value 5570
  0.280890167,                            !- Value 5571
  0.222798111,                            !- Value 5572
  0.280890167,                            !- Value 5573
  1,                                      !- Value 5574
  1,                                      !- Value 5575
  0.996505227,                            !- Value 5576
  1,                                      !- Value 5577
  0.932667829,                            !- Value 5578
  0.932667829,                            !- Value 5579
  0.932667829,                            !- Value 5580
  1,                                      !- Value 5581
  0.932667829,                            !- Value 5582
  0.932667829,                            !- Value 5583
  0.932667829,                            !- Value 5584
  0.932667829,                            !- Value 5585
  0.932667829,                            !- Value 5586
  0.932667829,                            !- Value 5587
  0.30569485,                             !- Value 5588
  0.30569485,                             !- Value 5589
  0.314101647,                            !- Value 5590
  0.280890167,                            !- Value 5591
  0.280890167,                            !- Value 5592
  0.280890167,                            !- Value 5593
  0.280890167,                            !- Value 5594
  0.222798111,                            !- Value 5595
  0.222798111,                            !- Value 5596
  0.280890167,                            !- Value 5597
  1,                                      !- Value 5598
  1,                                      !- Value 5599
  0.996505227,                            !- Value 5600
  1,                                      !- Value 5601
  0.932667829,                            !- Value 5602
  0.932667829,                            !- Value 5603
  0.932667829,                            !- Value 5604
  0.932667829,                            !- Value 5605
  0.932667829,                            !- Value 5606
  0.932667829,                            !- Value 5607
  0.932667829,                            !- Value 5608
  0.932667829,                            !- Value 5609
  0.932667829,                            !- Value 5610
  0.932667829,                            !- Value 5611
  0.30569485,                             !- Value 5612
  0.30569485,                             !- Value 5613
  0.314101647,                            !- Value 5614
  0.280890167,                            !- Value 5615
  0.280890167,                            !- Value 5616
  0.280890167,                            !- Value 5617
  0.280890167,                            !- Value 5618
  0.222798111,                            !- Value 5619
  0.222798111,                            !- Value 5620
  0.280890167,                            !- Value 5621
  1,                                      !- Value 5622
  0.996505227,                            !- Value 5623
  0.996505227,                            !- Value 5624
  1,                                      !- Value 5625
  0.932667829,                            !- Value 5626
  0.932667829,                            !- Value 5627
  0.932667829,                            !- Value 5628
  0.932667829,                            !- Value 5629
  0.932667829,                            !- Value 5630
  0.932667829,                            !- Value 5631
  0.932667829,                            !- Value 5632
  0.932667829,                            !- Value 5633
  0.932667829,                            !- Value 5634
  0.932667829,                            !- Value 5635
  0.30569485,                             !- Value 5636
  0.30569485,                             !- Value 5637
  0.314101647,                            !- Value 5638
  0.280890167,                            !- Value 5639
  0.280890167,                            !- Value 5640
  0.280890167,                            !- Value 5641
  0.280890167,                            !- Value 5642
  0.222798111,                            !- Value 5643
  0.222798111,                            !- Value 5644
  0.222798111,                            !- Value 5645
  1,                                      !- Value 5646
  0.996505227,                            !- Value 5647
  0.996505227,                            !- Value 5648
  1,                                      !- Value 5649
  0.932667829,                            !- Value 5650
  0.932667829,                            !- Value 5651
  0.932667829,                            !- Value 5652
  0.932667829,                            !- Value 5653
  0.932667829,                            !- Value 5654
  0.932667829,                            !- Value 5655
  0.932667829,                            !- Value 5656
  0.932667829,                            !- Value 5657
  0.932667829,                            !- Value 5658
  1,                                      !- Value 5659
  0.30569485,                             !- Value 5660
  0.30569485,                             !- Value 5661
  0.314101647,                            !- Value 5662
  0.280890167,                            !- Value 5663
  0.280890167,                            !- Value 5664
  0.280890167,                            !- Value 5665
  0.280890167,                            !- Value 5666
  0.222798111,                            !- Value 5667
  0.222798111,                            !- Value 5668
  0.222798111,                            !- Value 5669
  1,                                      !- Value 5670
  1,                                      !- Value 5671
  0.996505227,                            !- Value 5672
  1,                                      !- Value 5673
  0.932667829,                            !- Value 5674
  0.932667829,                            !- Value 5675
  0.932667829,                            !- Value 5676
  0.932667829,                            !- Value 5677
  0.932667829,                            !- Value 5678
  0.932667829,                            !- Value 5679
  0.932667829,                            !- Value 5680
  0.932667829,                            !- Value 5681
  0.932667829,                            !- Value 5682
  0.932667829,                            !- Value 5683
  0.30569485,                             !- Value 5684
  0.30569485,                             !- Value 5685
  0.314101647,                            !- Value 5686
  0.280890167,                            !- Value 5687
  0.280890167,                            !- Value 5688
  0.280890167,                            !- Value 5689
  0.280890167,                            !- Value 5690
  0.222798111,                            !- Value 5691
  0.222798111,                            !- Value 5692
  0.222798111,                            !- Value 5693
  1,                                      !- Value 5694
  0.996505227,                            !- Value 5695
  0.996505227,                            !- Value 5696
  1,                                      !- Value 5697
  1,                                      !- Value 5698
  0.996505227,                            !- Value 5699
  0.996505227,                            !- Value 5700
  0.996505227,                            !- Value 5701
  0.996505227,                            !- Value 5702
  0.996505227,                            !- Value 5703
  0.996505227,                            !- Value 5704
  1,                                      !- Value 5705
  0.996505227,                            !- Value 5706
  0.996505227,                            !- Value 5707
  0.266710363,                            !- Value 5708
  0.30569485,                             !- Value 5709
  0.30569485,                             !- Value 5710
  0.280890167,                            !- Value 5711
  0.280890167,                            !- Value 5712
  0.280890167,                            !- Value 5713
  0.280890167,                            !- Value 5714
  0.280890167,                            !- Value 5715
  0.222798111,                            !- Value 5716
  0.280890167,                            !- Value 5717
  1,                                      !- Value 5718
  1,                                      !- Value 5719
  0.996505227,                            !- Value 5720
  0.996505227,                            !- Value 5721
  0.996505227,                            !- Value 5722
  0.996505227,                            !- Value 5723
  0.996505227,                            !- Value 5724
  0.996505227,                            !- Value 5725
  1,                                      !- Value 5726
  0.996505227,                            !- Value 5727
  0.996505227,                            !- Value 5728
  0.996505227,                            !- Value 5729
  0.996505227,                            !- Value 5730
  0.996505227,                            !- Value 5731
  0.266710363,                            !- Value 5732
  0.314101647,                            !- Value 5733
  0.30569485,                             !- Value 5734
  0.280890167,                            !- Value 5735
  0.280890167,                            !- Value 5736
  0.280890167,                            !- Value 5737
  0.280890167,                            !- Value 5738
  0.280890167,                            !- Value 5739
  0.222798111,                            !- Value 5740
  0.280890167,                            !- Value 5741
  1,                                      !- Value 5742
  0.996505227,                            !- Value 5743
  0.996505227,                            !- Value 5744
  1,                                      !- Value 5745
  1,                                      !- Value 5746
  0.932667829,                            !- Value 5747
  0.932667829,                            !- Value 5748
  0.932667829,                            !- Value 5749
  0.932667829,                            !- Value 5750
  0.932667829,                            !- Value 5751
  0.932667829,                            !- Value 5752
  0.932667829,                            !- Value 5753
  0.932667829,                            !- Value 5754
  0.932667829,                            !- Value 5755
  0.30569485,                             !- Value 5756
  0.30569485,                             !- Value 5757
  0.30569485,                             !- Value 5758
  0.280890167,                            !- Value 5759
  0.280890167,                            !- Value 5760
  0.280890167,                            !- Value 5761
  0.280890167,                            !- Value 5762
  0.222798111,                            !- Value 5763
  0.222798111,                            !- Value 5764
  0.222798111,                            !- Value 5765
  1,                                      !- Value 5766
  0.996505227,                            !- Value 5767
  0.996505227,                            !- Value 5768
  1,                                      !- Value 5769
  0.932667829,                            !- Value 5770
  0.932667829,                            !- Value 5771
  0.932667829,                            !- Value 5772
  0.932667829,                            !- Value 5773
  0.932667829,                            !- Value 5774
  0.932667829,                            !- Value 5775
  0.932667829,                            !- Value 5776
  0.932667829,                            !- Value 5777
  0.932667829,                            !- Value 5778
  0.932667829,                            !- Value 5779
  0.30569485,                             !- Value 5780
  0.30569485,                             !- Value 5781
  0.314101647,                            !- Value 5782
  0.280890167,                            !- Value 5783
  0.280890167,                            !- Value 5784
  0.280890167,                            !- Value 5785
  0.280890167,                            !- Value 5786
  0.222798111,                            !- Value 5787
  0.222798111,                            !- Value 5788
  0.222798111,                            !- Value 5789
  1,                                      !- Value 5790
  1,                                      !- Value 5791
  0.996505227,                            !- Value 5792
  1,                                      !- Value 5793
  0.932667829,                            !- Value 5794
  0.932667829,                            !- Value 5795
  0.932667829,                            !- Value 5796
  0.932667829,                            !- Value 5797
  0.932667829,                            !- Value 5798
  0.932667829,                            !- Value 5799
  0.932667829,                            !- Value 5800
  0.932667829,                            !- Value 5801
  0.932667829,                            !- Value 5802
  0.932667829,                            !- Value 5803
  0.30569485,                             !- Value 5804
  0.30569485,                             !- Value 5805
  0.314101647,                            !- Value 5806
  0.280890167,                            !- Value 5807
  0.280890167,                            !- Value 5808
  0.280890167,                            !- Value 5809
  0.280890167,                            !- Value 5810
  0.222798111,                            !- Value 5811
  0.222798111,                            !- Value 5812
  0.222798111,                            !- Value 5813
  1,                                      !- Value 5814
  0.996505227,                            !- Value 5815
  0.996505227,                            !- Value 5816
  1,                                      !- Value 5817
  0.932667829,                            !- Value 5818
  0.932667829,                            !- Value 5819
  0.932667829,                            !- Value 5820
  0.932667829,                            !- Value 5821
  0.932667829,                            !- Value 5822
  0.932667829,                            !- Value 5823
  0.932667829,                            !- Value 5824
  0.932667829,                            !- Value 5825
  0.932667829,                            !- Value 5826
  0.932667829,                            !- Value 5827
  0.30569485,                             !- Value 5828
  0.30569485,                             !- Value 5829
  0.314101647,                            !- Value 5830
  0.280890167,                            !- Value 5831
  0.280890167,                            !- Value 5832
  0.280890167,                            !- Value 5833
  0.280890167,                            !- Value 5834
  0.222798111,                            !- Value 5835
  0.222798111,                            !- Value 5836
  0.222798111,                            !- Value 5837
  1,                                      !- Value 5838
  1,                                      !- Value 5839
  0.996505227,                            !- Value 5840
  1,                                      !- Value 5841
  0.932667829,                            !- Value 5842
  0.932667829,                            !- Value 5843
  0.932667829,                            !- Value 5844
  0.932667829,                            !- Value 5845
  0.932667829,                            !- Value 5846
  0.932667829,                            !- Value 5847
  0.932667829,                            !- Value 5848
  0.932667829,                            !- Value 5849
  0.932667829,                            !- Value 5850
  0.932667829,                            !- Value 5851
  0.30569485,                             !- Value 5852
  0.30569485,                             !- Value 5853
  0.314101647,                            !- Value 5854
  0.280890167,                            !- Value 5855
  0.280890167,                            !- Value 5856
  0.280890167,                            !- Value 5857
  0.280890167,                            !- Value 5858
  0.222798111,                            !- Value 5859
  0.222798111,                            !- Value 5860
  0.280890167,                            !- Value 5861
  1,                                      !- Value 5862
  0.996505227,                            !- Value 5863
  0.996505227,                            !- Value 5864
  1,                                      !- Value 5865
  1,                                      !- Value 5866
  0.996505227,                            !- Value 5867
  0.996505227,                            !- Value 5868
  0.996505227,                            !- Value 5869
  0.996505227,                            !- Value 5870
  0.996505227,                            !- Value 5871
  0.996505227,                            !- Value 5872
  1,                                      !- Value 5873
  0.996505227,                            !- Value 5874
  0.996505227,                            !- Value 5875
  0.266710363,                            !- Value 5876
  0.30569485,                             !- Value 5877
  0.30569485,                             !- Value 5878
  0.280890167,                            !- Value 5879
  0.280890167,                            !- Value 5880
  0.280890167,                            !- Value 5881
  0.280890167,                            !- Value 5882
  0.280890167,                            !- Value 5883
  0.280890167,                            !- Value 5884
  0.280890167,                            !- Value 5885
  1,                                      !- Value 5886
  1,                                      !- Value 5887
  0.996505227,                            !- Value 5888
  0.996505227,                            !- Value 5889
  0.996505227,                            !- Value 5890
  0.996505227,                            !- Value 5891
  0.996505227,                            !- Value 5892
  0.996505227,                            !- Value 5893
  1,                                      !- Value 5894
  0.996505227,                            !- Value 5895
  0.996505227,                            !- Value 5896
  0.996505227,                            !- Value 5897
  0.996505227,                            !- Value 5898
  0.996505227,                            !- Value 5899
  0.266710363,                            !- Value 5900
  0.314101647,                            !- Value 5901
  0.30569485,                             !- Value 5902
  0.280890167,                            !- Value 5903
  0.280890167,                            !- Value 5904
  0.280890167,                            !- Value 5905
  0.280890167,                            !- Value 5906
  0.280890167,                            !- Value 5907
  0.222798111,                            !- Value 5908
  0.280890167,                            !- Value 5909
  1,                                      !- Value 5910
  1,                                      !- Value 5911
  0.996505227,                            !- Value 5912
  1,                                      !- Value 5913
  0.932667829,                            !- Value 5914
  0.932667829,                            !- Value 5915
  0.932667829,                            !- Value 5916
  0.932667829,                            !- Value 5917
  0.932667829,                            !- Value 5918
  0.932667829,                            !- Value 5919
  0.932667829,                            !- Value 5920
  0.932667829,                            !- Value 5921
  0.932667829,                            !- Value 5922
  0.932667829,                            !- Value 5923
  0.30569485,                             !- Value 5924
  0.30569485,                             !- Value 5925
  0.314101647,                            !- Value 5926
  0.280890167,                            !- Value 5927
  0.280890167,                            !- Value 5928
  0.280890167,                            !- Value 5929
  0.280890167,                            !- Value 5930
  0.222798111,                            !- Value 5931
  0.222798111,                            !- Value 5932
  0.280890167,                            !- Value 5933
  1,                                      !- Value 5934
  1,                                      !- Value 5935
  0.996505227,                            !- Value 5936
  1,                                      !- Value 5937
  0.932667829,                            !- Value 5938
  0.932667829,                            !- Value 5939
  0.932667829,                            !- Value 5940
  0.932667829,                            !- Value 5941
  0.932667829,                            !- Value 5942
  0.932667829,                            !- Value 5943
  0.932667829,                            !- Value 5944
  0.932667829,                            !- Value 5945
  0.932667829,                            !- Value 5946
  0.932667829,                            !- Value 5947
  0.30569485,                             !- Value 5948
  0.30569485,                             !- Value 5949
  0.314101647,                            !- Value 5950
  0.280890167,                            !- Value 5951
  0.280890167,                            !- Value 5952
  0.280890167,                            !- Value 5953
  0.280890167,                            !- Value 5954
  0.222798111,                            !- Value 5955
  0.280890167,                            !- Value 5956
  0.280890167,                            !- Value 5957
  1,                                      !- Value 5958
  0.996505227,                            !- Value 5959
  0.996505227,                            !- Value 5960
  1,                                      !- Value 5961
  0.932667829,                            !- Value 5962
  0.932667829,                            !- Value 5963
  0.932667829,                            !- Value 5964
  0.932667829,                            !- Value 5965
  0.932667829,                            !- Value 5966
  0.932667829,                            !- Value 5967
  0.932667829,                            !- Value 5968
  0.932667829,                            !- Value 5969
  0.932667829,                            !- Value 5970
  0.314101647,                            !- Value 5971
  0.30569485,                             !- Value 5972
  0.30569485,                             !- Value 5973
  0.30569485,                             !- Value 5974
  0.280890167,                            !- Value 5975
  0.280890167,                            !- Value 5976
  0.280890167,                            !- Value 5977
  0.280890167,                            !- Value 5978
  0.222798111,                            !- Value 5979
  0.222798111,                            !- Value 5980
  0.222798111,                            !- Value 5981
  1,                                      !- Value 5982
  1,                                      !- Value 5983
  0.996505227,                            !- Value 5984
  1,                                      !- Value 5985
  0.932667829,                            !- Value 5986
  0.932667829,                            !- Value 5987
  0.932667829,                            !- Value 5988
  0.932667829,                            !- Value 5989
  0.932667829,                            !- Value 5990
  0.932667829,                            !- Value 5991
  0.932667829,                            !- Value 5992
  0.932667829,                            !- Value 5993
  0.932667829,                            !- Value 5994
  0.932667829,                            !- Value 5995
  0.30569485,                             !- Value 5996
  0.30569485,                             !- Value 5997
  0.314101647,                            !- Value 5998
  0.280890167,                            !- Value 5999
  0.280890167,                            !- Value 6000
  0.280890167,                            !- Value 6001
  0.280890167,                            !- Value 6002
  0.222798111,                            !- Value 6003
  0.222798111,                            !- Value 6004
  0.222798111,                            !- Value 6005
  1,                                      !- Value 6006
  0.996505227,                            !- Value 6007
  0.996505227,                            !- Value 6008
  1,                                      !- Value 6009
  0.932667829,                            !- Value 6010
  0.932667829,                            !- Value 6011
  0.932667829,                            !- Value 6012
  0.932667829,                            !- Value 6013
  0.932667829,                            !- Value 6014
  0.932667829,                            !- Value 6015
  0.932667829,                            !- Value 6016
  0.932667829,                            !- Value 6017
  0.932667829,                            !- Value 6018
  0.932667829,                            !- Value 6019
  0.30569485,                             !- Value 6020
  0.30569485,                             !- Value 6021
  0.314101647,                            !- Value 6022
  0.280890167,                            !- Value 6023
  0.280890167,                            !- Value 6024
  0.280890167,                            !- Value 6025
  0.280890167,                            !- Value 6026
  0.222798111,                            !- Value 6027
  0.222798111,                            !- Value 6028
  0.222798111,                            !- Value 6029
  1,                                      !- Value 6030
  1,                                      !- Value 6031
  0.996505227,                            !- Value 6032
  1,                                      !- Value 6033
  1,                                      !- Value 6034
  0.996505227,                            !- Value 6035
  0.996505227,                            !- Value 6036
  0.996505227,                            !- Value 6037
  0.996505227,                            !- Value 6038
  0.996505227,                            !- Value 6039
  0.996505227,                            !- Value 6040
  1,                                      !- Value 6041
  0.996505227,                            !- Value 6042
  0.996505227,                            !- Value 6043
  0.266710363,                            !- Value 6044
  0.30569485,                             !- Value 6045
  0.314101647,                            !- Value 6046
  0.280890167,                            !- Value 6047
  0.280890167,                            !- Value 6048
  0.280890167,                            !- Value 6049
  0.280890167,                            !- Value 6050
  0.280890167,                            !- Value 6051
  0.222798111,                            !- Value 6052
  0.280890167,                            !- Value 6053
  1,                                      !- Value 6054
  1,                                      !- Value 6055
  0.996505227,                            !- Value 6056
  0.996505227,                            !- Value 6057
  0.996505227,                            !- Value 6058
  0.996505227,                            !- Value 6059
  0.996505227,                            !- Value 6060
  0.996505227,                            !- Value 6061
  1,                                      !- Value 6062
  0.996505227,                            !- Value 6063
  0.996505227,                            !- Value 6064
  0.996505227,                            !- Value 6065
  0.996505227,                            !- Value 6066
  0.266710363,                            !- Value 6067
  0.266710363,                            !- Value 6068
  0.314101647,                            !- Value 6069
  0.30569485,                             !- Value 6070
  0.280890167,                            !- Value 6071
  0.280890167,                            !- Value 6072
  0.280890167,                            !- Value 6073
  0.280890167,                            !- Value 6074
  0.280890167,                            !- Value 6075
  0.222798111,                            !- Value 6076
  0.222798111,                            !- Value 6077
  1,                                      !- Value 6078
  0.996505227,                            !- Value 6079
  0.996505227,                            !- Value 6080
  1,                                      !- Value 6081
  0.932667829,                            !- Value 6082
  0.932667829,                            !- Value 6083
  0.932667829,                            !- Value 6084
  0.932667829,                            !- Value 6085
  0.932667829,                            !- Value 6086
  0.932667829,                            !- Value 6087
  0.932667829,                            !- Value 6088
  0.932667829,                            !- Value 6089
  0.932667829,                            !- Value 6090
  0.932667829,                            !- Value 6091
  0.30569485,                             !- Value 6092
  0.30569485,                             !- Value 6093
  0.314101647,                            !- Value 6094
  0.280890167,                            !- Value 6095
  0.280890167,                            !- Value 6096
  0.280890167,                            !- Value 6097
  0.280890167,                            !- Value 6098
  0.222798111,                            !- Value 6099
  0.222798111,                            !- Value 6100
  0.222798111,                            !- Value 6101
  1,                                      !- Value 6102
  0.996505227,                            !- Value 6103
  0.996505227,                            !- Value 6104
  1,                                      !- Value 6105
  0.932667829,                            !- Value 6106
  0.932667829,                            !- Value 6107
  0.932667829,                            !- Value 6108
  0.932667829,                            !- Value 6109
  0.932667829,                            !- Value 6110
  0.932667829,                            !- Value 6111
  0.932667829,                            !- Value 6112
  0.932667829,                            !- Value 6113
  0.932667829,                            !- Value 6114
  0.314101647,                            !- Value 6115
  0.30569485,                             !- Value 6116
  0.30569485,                             !- Value 6117
  0.314101647,                            !- Value 6118
  0.280890167,                            !- Value 6119
  0.280890167,                            !- Value 6120
  0.280890167,                            !- Value 6121
  0.280890167,                            !- Value 6122
  0.222798111,                            !- Value 6123
  0.222798111,                            !- Value 6124
  0.222798111,                            !- Value 6125
  1,                                      !- Value 6126
  1,                                      !- Value 6127
  0.996505227,                            !- Value 6128
  1,                                      !- Value 6129
  0.932667829,                            !- Value 6130
  0.932667829,                            !- Value 6131
  0.932667829,                            !- Value 6132
  0.932667829,                            !- Value 6133
  0.932667829,                            !- Value 6134
  0.932667829,                            !- Value 6135
  0.932667829,                            !- Value 6136
  0.932667829,                            !- Value 6137
  0.932667829,                            !- Value 6138
  0.314101647,                            !- Value 6139
  0.30569485,                             !- Value 6140
  0.30569485,                             !- Value 6141
  0.314101647,                            !- Value 6142
  0.280890167,                            !- Value 6143
  0.280890167,                            !- Value 6144
  0.280890167,                            !- Value 6145
  0.280890167,                            !- Value 6146
  0.222798111,                            !- Value 6147
  0.222798111,                            !- Value 6148
  0.222798111,                            !- Value 6149
  1,                                      !- Value 6150
  0.996505227,                            !- Value 6151
  0.996505227,                            !- Value 6152
  1,                                      !- Value 6153
  0.932667829,                            !- Value 6154
  0.932667829,                            !- Value 6155
  0.932667829,                            !- Value 6156
  0.932667829,                            !- Value 6157
  0.932667829,                            !- Value 6158
  0.932667829,                            !- Value 6159
  0.932667829,                            !- Value 6160
  0.932667829,                            !- Value 6161
  0.932667829,                            !- Value 6162
  0.314101647,                            !- Value 6163
  0.30569485,                             !- Value 6164
  0.30569485,                             !- Value 6165
  0.314101647,                            !- Value 6166
  0.280890167,                            !- Value 6167
  0.280890167,                            !- Value 6168
  0.280890167,                            !- Value 6169
  0.222798111,                            !- Value 6170
  0.222798111,                            !- Value 6171
  0.222798111,                            !- Value 6172
  0.222798111,                            !- Value 6173
  1,                                      !- Value 6174
  1,                                      !- Value 6175
  0.996505227,                            !- Value 6176
  1,                                      !- Value 6177
  0.932667829,                            !- Value 6178
  0.932667829,                            !- Value 6179
  0.932667829,                            !- Value 6180
  0.932667829,                            !- Value 6181
  0.932667829,                            !- Value 6182
  0.932667829,                            !- Value 6183
  0.932667829,                            !- Value 6184
  0.932667829,                            !- Value 6185
  0.932667829,                            !- Value 6186
  0.314101647,                            !- Value 6187
  0.30569485,                             !- Value 6188
  0.30569485,                             !- Value 6189
  0.314101647,                            !- Value 6190
  0.280890167,                            !- Value 6191
  0.280890167,                            !- Value 6192
  0.280890167,                            !- Value 6193
  0.222798111,                            !- Value 6194
  0.222798111,                            !- Value 6195
  0.222798111,                            !- Value 6196
  0.222798111,                            !- Value 6197
  1,                                      !- Value 6198
  1,                                      !- Value 6199
  0.996505227,                            !- Value 6200
  1,                                      !- Value 6201
  1,                                      !- Value 6202
  0.996505227,                            !- Value 6203
  0.996505227,                            !- Value 6204
  0.996505227,                            !- Value 6205
  0.996505227,                            !- Value 6206
  0.996505227,                            !- Value 6207
  0.996505227,                            !- Value 6208
  1,                                      !- Value 6209
  0.996505227,                            !- Value 6210
  0.266710363,                            !- Value 6211
  0.266710363,                            !- Value 6212
  0.314101647,                            !- Value 6213
  0.314101647,                            !- Value 6214
  0.280890167,                            !- Value 6215
  0.280890167,                            !- Value 6216
  0.280890167,                            !- Value 6217
  0.280890167,                            !- Value 6218
  0.280890167,                            !- Value 6219
  0.222798111,                            !- Value 6220
  0.280890167,                            !- Value 6221
  1,                                      !- Value 6222
  1,                                      !- Value 6223
  0.996505227,                            !- Value 6224
  0.996505227,                            !- Value 6225
  0.996505227,                            !- Value 6226
  0.996505227,                            !- Value 6227
  0.996505227,                            !- Value 6228
  0.996505227,                            !- Value 6229
  1,                                      !- Value 6230
  0.996505227,                            !- Value 6231
  0.996505227,                            !- Value 6232
  0.996505227,                            !- Value 6233
  0.996505227,                            !- Value 6234
  0.266710363,                            !- Value 6235
  0.30569485,                             !- Value 6236
  0.314101647,                            !- Value 6237
  0.314101647,                            !- Value 6238
  0.280890167,                            !- Value 6239
  0.280890167,                            !- Value 6240
  0.280890167,                            !- Value 6241
  0.280890167,                            !- Value 6242
  0.280890167,                            !- Value 6243
  0.222798111,                            !- Value 6244
  0.280890167,                            !- Value 6245
  1,                                      !- Value 6246
  0.996505227,                            !- Value 6247
  0.996505227,                            !- Value 6248
  1,                                      !- Value 6249
  0.932667829,                            !- Value 6250
  0.932667829,                            !- Value 6251
  0.932667829,                            !- Value 6252
  0.932667829,                            !- Value 6253
  0.932667829,                            !- Value 6254
  0.932667829,                            !- Value 6255
  0.932667829,                            !- Value 6256
  0.932667829,                            !- Value 6257
  0.932667829,                            !- Value 6258
  0.314101647,                            !- Value 6259
  0.30569485,                             !- Value 6260
  0.30569485,                             !- Value 6261
  0.314101647,                            !- Value 6262
  0.280890167,                            !- Value 6263
  0.280890167,                            !- Value 6264
  0.280890167,                            !- Value 6265
  0.280890167,                            !- Value 6266
  0.222798111,                            !- Value 6267
  0.222798111,                            !- Value 6268
  0.280890167,                            !- Value 6269
  1,                                      !- Value 6270
  0.996505227,                            !- Value 6271
  0.996505227,                            !- Value 6272
  1,                                      !- Value 6273
  0.932667829,                            !- Value 6274
  0.932667829,                            !- Value 6275
  0.932667829,                            !- Value 6276
  0.932667829,                            !- Value 6277
  0.932667829,                            !- Value 6278
  0.932667829,                            !- Value 6279
  0.932667829,                            !- Value 6280
  0.932667829,                            !- Value 6281
  0.932667829,                            !- Value 6282
  0.314101647,                            !- Value 6283
  0.30569485,                             !- Value 6284
  0.30569485,                             !- Value 6285
  0.314101647,                            !- Value 6286
  0.280890167,                            !- Value 6287
  0.280890167,                            !- Value 6288
  0.280890167,                            !- Value 6289
  0.222798111,                            !- Value 6290
  0.222798111,                            !- Value 6291
  0.222798111,                            !- Value 6292
  0.222798111,                            !- Value 6293
  1,                                      !- Value 6294
  1,                                      !- Value 6295
  0.996505227,                            !- Value 6296
  1,                                      !- Value 6297
  0.932667829,                            !- Value 6298
  0.932667829,                            !- Value 6299
  0.932667829,                            !- Value 6300
  0.932667829,                            !- Value 6301
  0.932667829,                            !- Value 6302
  0.932667829,                            !- Value 6303
  0.932667829,                            !- Value 6304
  0.932667829,                            !- Value 6305
  0.932667829,                            !- Value 6306
  0.314101647,                            !- Value 6307
  0.30569485,                             !- Value 6308
  0.30569485,                             !- Value 6309
  0.314101647,                            !- Value 6310
  0.280890167,                            !- Value 6311
  0.280890167,                            !- Value 6312
  0.280890167,                            !- Value 6313
  0.222798111,                            !- Value 6314
  0.222798111,                            !- Value 6315
  0.222798111,                            !- Value 6316
  0.222798111,                            !- Value 6317
  1,                                      !- Value 6318
  1,                                      !- Value 6319
  0.996505227,                            !- Value 6320
  1,                                      !- Value 6321
  0.932667829,                            !- Value 6322
  0.932667829,                            !- Value 6323
  0.932667829,                            !- Value 6324
  0.932667829,                            !- Value 6325
  0.932667829,                            !- Value 6326
  0.932667829,                            !- Value 6327
  0.932667829,                            !- Value 6328
  0.932667829,                            !- Value 6329
  0.932667829,                            !- Value 6330
  0.314101647,                            !- Value 6331
  0.30569485,                             !- Value 6332
  0.30569485,                             !- Value 6333
  0.314101647,                            !- Value 6334
  0.280890167,                            !- Value 6335
  0.280890167,                            !- Value 6336
  0.280890167,                            !- Value 6337
  0.280890167,                            !- Value 6338
  0.222798111,                            !- Value 6339
  0.222798111,                            !- Value 6340
  0.222798111,                            !- Value 6341
  1,                                      !- Value 6342
  1,                                      !- Value 6343
  0.996505227,                            !- Value 6344
  1,                                      !- Value 6345
  0.932667829,                            !- Value 6346
  0.932667829,                            !- Value 6347
  0.932667829,                            !- Value 6348
  0.932667829,                            !- Value 6349
  0.932667829,                            !- Value 6350
  0.932667829,                            !- Value 6351
  0.932667829,                            !- Value 6352
  0.932667829,                            !- Value 6353
  0.932667829,                            !- Value 6354
  0.314101647,                            !- Value 6355
  0.30569485,                             !- Value 6356
  0.30569485,                             !- Value 6357
  0.314101647,                            !- Value 6358
  0.280890167,                            !- Value 6359
  0.280890167,                            !- Value 6360
  0.280890167,                            !- Value 6361
  0.280890167,                            !- Value 6362
  0.222798111,                            !- Value 6363
  0.222798111,                            !- Value 6364
  0.222798111,                            !- Value 6365
  1,                                      !- Value 6366
  1,                                      !- Value 6367
  0.996505227,                            !- Value 6368
  1,                                      !- Value 6369
  1,                                      !- Value 6370
  0.996505227,                            !- Value 6371
  0.996505227,                            !- Value 6372
  0.996505227,                            !- Value 6373
  0.996505227,                            !- Value 6374
  0.996505227,                            !- Value 6375
  0.996505227,                            !- Value 6376
  1,                                      !- Value 6377
  0.996505227,                            !- Value 6378
  0.266710363,                            !- Value 6379
  0.266710363,                            !- Value 6380
  0.314101647,                            !- Value 6381
  0.314101647,                            !- Value 6382
  0.280890167,                            !- Value 6383
  0.280890167,                            !- Value 6384
  0.280890167,                            !- Value 6385
  0.280890167,                            !- Value 6386
  0.280890167,                            !- Value 6387
  0.222798111,                            !- Value 6388
  0.280890167,                            !- Value 6389
  1,                                      !- Value 6390
  1,                                      !- Value 6391
  1,                                      !- Value 6392
  0.996505227,                            !- Value 6393
  0.996505227,                            !- Value 6394
  0.996505227,                            !- Value 6395
  0.996505227,                            !- Value 6396
  0.996505227,                            !- Value 6397
  1,                                      !- Value 6398
  0.996505227,                            !- Value 6399
  0.996505227,                            !- Value 6400
  0.996505227,                            !- Value 6401
  0.996505227,                            !- Value 6402
  0.266710363,                            !- Value 6403
  0.30569485,                             !- Value 6404
  0.314101647,                            !- Value 6405
  0.314101647,                            !- Value 6406
  0.280890167,                            !- Value 6407
  0.280890167,                            !- Value 6408
  0.280890167,                            !- Value 6409
  0.280890167,                            !- Value 6410
  0.280890167,                            !- Value 6411
  0.222798111,                            !- Value 6412
  0.280890167,                            !- Value 6413
  1,                                      !- Value 6414
  0.996505227,                            !- Value 6415
  0.996505227,                            !- Value 6416
  1,                                      !- Value 6417
  0.932667829,                            !- Value 6418
  0.932667829,                            !- Value 6419
  0.932667829,                            !- Value 6420
  0.932667829,                            !- Value 6421
  0.932667829,                            !- Value 6422
  0.932667829,                            !- Value 6423
  0.932667829,                            !- Value 6424
  0.932667829,                            !- Value 6425
  0.932667829,                            !- Value 6426
  0.314101647,                            !- Value 6427
  0.30569485,                             !- Value 6428
  0.30569485,                             !- Value 6429
  0.314101647,                            !- Value 6430
  0.280890167,                            !- Value 6431
  0.280890167,                            !- Value 6432
  0.280890167,                            !- Value 6433
  0.280890167,                            !- Value 6434
  0.222798111,                            !- Value 6435
  0.222798111,                            !- Value 6436
  0.222798111,                            !- Value 6437
  1,                                      !- Value 6438
  1,                                      !- Value 6439
  0.996505227,                            !- Value 6440
  1,                                      !- Value 6441
  0.932667829,                            !- Value 6442
  0.932667829,                            !- Value 6443
  0.932667829,                            !- Value 6444
  0.932667829,                            !- Value 6445
  0.932667829,                            !- Value 6446
  0.932667829,                            !- Value 6447
  0.932667829,                            !- Value 6448
  0.932667829,                            !- Value 6449
  0.932667829,                            !- Value 6450
  0.314101647,                            !- Value 6451
  0.30569485,                             !- Value 6452
  0.30569485,                             !- Value 6453
  0.314101647,                            !- Value 6454
  0.280890167,                            !- Value 6455
  0.280890167,                            !- Value 6456
  0.280890167,                            !- Value 6457
  0.280890167,                            !- Value 6458
  0.222798111,                            !- Value 6459
  0.222798111,                            !- Value 6460
  0.222798111,                            !- Value 6461
  1,                                      !- Value 6462
  1,                                      !- Value 6463
  0.996505227,                            !- Value 6464
  1,                                      !- Value 6465
  0.932667829,                            !- Value 6466
  0.932667829,                            !- Value 6467
  0.932667829,                            !- Value 6468
  0.932667829,                            !- Value 6469
  1,                                      !- Value 6470
  0.932667829,                            !- Value 6471
  0.932667829,                            !- Value 6472
  0.932667829,                            !- Value 6473
  0.932667829,                            !- Value 6474
  0.314101647,                            !- Value 6475
  0.30569485,                             !- Value 6476
  0.30569485,                             !- Value 6477
  0.314101647,                            !- Value 6478
  0.280890167,                            !- Value 6479
  0.280890167,                            !- Value 6480
  0.280890167,                            !- Value 6481
  0.280890167,                            !- Value 6482
  0.222798111,                            !- Value 6483
  0.222798111,                            !- Value 6484
  0.222798111,                            !- Value 6485
  1,                                      !- Value 6486
  0.996505227,                            !- Value 6487
  0.996505227,                            !- Value 6488
  1,                                      !- Value 6489
  0.932667829,                            !- Value 6490
  0.932667829,                            !- Value 6491
  0.932667829,                            !- Value 6492
  0.932667829,                            !- Value 6493
  0.932667829,                            !- Value 6494
  0.932667829,                            !- Value 6495
  0.932667829,                            !- Value 6496
  0.932667829,                            !- Value 6497
  0.932667829,                            !- Value 6498
  0.314101647,                            !- Value 6499
  0.30569485,                             !- Value 6500
  0.30569485,                             !- Value 6501
  0.314101647,                            !- Value 6502
  0.280890167,                            !- Value 6503
  0.280890167,                            !- Value 6504
  0.280890167,                            !- Value 6505
  0.280890167,                            !- Value 6506
  0.222798111,                            !- Value 6507
  0.222798111,                            !- Value 6508
  0.222798111,                            !- Value 6509
  1,                                      !- Value 6510
  0.996505227,                            !- Value 6511
  0.996505227,                            !- Value 6512
  1,                                      !- Value 6513
  0.932667829,                            !- Value 6514
  0.932667829,                            !- Value 6515
  0.932667829,                            !- Value 6516
  0.932667829,                            !- Value 6517
  0.932667829,                            !- Value 6518
  0.932667829,                            !- Value 6519
  0.932667829,                            !- Value 6520
  0.932667829,                            !- Value 6521
  0.932667829,                            !- Value 6522
  0.314101647,                            !- Value 6523
  0.30569485,                             !- Value 6524
  0.30569485,                             !- Value 6525
  0.314101647,                            !- Value 6526
  0.280890167,                            !- Value 6527
  0.280890167,                            !- Value 6528
  0.280890167,                            !- Value 6529
  0.222798111,                            !- Value 6530
  0.222798111,                            !- Value 6531
  0.222798111,                            !- Value 6532
  0.222798111,                            !- Value 6533
  1,                                      !- Value 6534
  0.996505227,                            !- Value 6535
  0.996505227,                            !- Value 6536
  1,                                      !- Value 6537
  1,                                      !- Value 6538
  0.996505227,                            !- Value 6539
  0.996505227,                            !- Value 6540
  0.996505227,                            !- Value 6541
  0.996505227,                            !- Value 6542
  0.996505227,                            !- Value 6543
  0.996505227,                            !- Value 6544
  1,                                      !- Value 6545
  0.996505227,                            !- Value 6546
  0.266710363,                            !- Value 6547
  0.266710363,                            !- Value 6548
  0.30569485,                             !- Value 6549
  0.314101647,                            !- Value 6550
  0.280890167,                            !- Value 6551
  0.280890167,                            !- Value 6552
  0.280890167,                            !- Value 6553
  0.280890167,                            !- Value 6554
  0.280890167,                            !- Value 6555
  0.222798111,                            !- Value 6556
  0.222798111,                            !- Value 6557
  1,                                      !- Value 6558
  1,                                      !- Value 6559
  0.996505227,                            !- Value 6560
  0.996505227,                            !- Value 6561
  0.996505227,                            !- Value 6562
  0.996505227,                            !- Value 6563
  0.996505227,                            !- Value 6564
  0.996505227,                            !- Value 6565
  1,                                      !- Value 6566
  0.996505227,                            !- Value 6567
  0.996505227,                            !- Value 6568
  0.996505227,                            !- Value 6569
  0.996505227,                            !- Value 6570
  0.266710363,                            !- Value 6571
  0.30569485,                             !- Value 6572
  0.314101647,                            !- Value 6573
  0.30569485,                             !- Value 6574
  0.280890167,                            !- Value 6575
  0.280890167,                            !- Value 6576
  0.280890167,                            !- Value 6577
  0.280890167,                            !- Value 6578
  0.280890167,                            !- Value 6579
  0.222798111,                            !- Value 6580
  0.280890167,                            !- Value 6581
  1,                                      !- Value 6582
  0.996505227,                            !- Value 6583
  0.996505227,                            !- Value 6584
  1,                                      !- Value 6585
  0.932667829,                            !- Value 6586
  0.932667829,                            !- Value 6587
  0.932667829,                            !- Value 6588
  0.932667829,                            !- Value 6589
  0.932667829,                            !- Value 6590
  0.932667829,                            !- Value 6591
  0.932667829,                            !- Value 6592
  0.932667829,                            !- Value 6593
  0.932667829,                            !- Value 6594
  0.314101647,                            !- Value 6595
  0.30569485,                             !- Value 6596
  0.30569485,                             !- Value 6597
  0.314101647,                            !- Value 6598
  0.280890167,                            !- Value 6599
  0.280890167,                            !- Value 6600
  0.280890167,                            !- Value 6601
  0.280890167,                            !- Value 6602
  0.222798111,                            !- Value 6603
  0.222798111,                            !- Value 6604
  0.222798111,                            !- Value 6605
  0.30569485,                             !- Value 6606
  0.996505227,                            !- Value 6607
  0.996505227,                            !- Value 6608
  1,                                      !- Value 6609
  0.932667829,                            !- Value 6610
  0.932667829,                            !- Value 6611
  0.932667829,                            !- Value 6612
  0.932667829,                            !- Value 6613
  0.932667829,                            !- Value 6614
  0.932667829,                            !- Value 6615
  0.932667829,                            !- Value 6616
  0.932667829,                            !- Value 6617
  0.932667829,                            !- Value 6618
  0.314101647,                            !- Value 6619
  0.30569485,                             !- Value 6620
  0.30569485,                             !- Value 6621
  0.314101647,                            !- Value 6622
  0.280890167,                            !- Value 6623
  0.280890167,                            !- Value 6624
  0.280890167,                            !- Value 6625
  0.222798111,                            !- Value 6626
  0.222798111,                            !- Value 6627
  0.222798111,                            !- Value 6628
  0.222798111,                            !- Value 6629
  0.30569485,                             !- Value 6630
  0.996505227,                            !- Value 6631
  0.996505227,                            !- Value 6632
  1,                                      !- Value 6633
  0.932667829,                            !- Value 6634
  0.932667829,                            !- Value 6635
  0.932667829,                            !- Value 6636
  0.932667829,                            !- Value 6637
  0.932667829,                            !- Value 6638
  0.932667829,                            !- Value 6639
  0.932667829,                            !- Value 6640
  0.932667829,                            !- Value 6641
  0.932667829,                            !- Value 6642
  0.314101647,                            !- Value 6643
  0.30569485,                             !- Value 6644
  0.30569485,                             !- Value 6645
  0.314101647,                            !- Value 6646
  0.280890167,                            !- Value 6647
  0.280890167,                            !- Value 6648
  0.280890167,                            !- Value 6649
  0.222798111,                            !- Value 6650
  0.222798111,                            !- Value 6651
  0.222798111,                            !- Value 6652
  0.222798111,                            !- Value 6653
  0.30569485,                             !- Value 6654
  1,                                      !- Value 6655
  0.996505227,                            !- Value 6656
  1,                                      !- Value 6657
  0.932667829,                            !- Value 6658
  0.932667829,                            !- Value 6659
  0.932667829,                            !- Value 6660
  0.932667829,                            !- Value 6661
  0.932667829,                            !- Value 6662
  0.932667829,                            !- Value 6663
  0.932667829,                            !- Value 6664
  0.932667829,                            !- Value 6665
  0.932667829,                            !- Value 6666
  0.314101647,                            !- Value 6667
  0.30569485,                             !- Value 6668
  0.30569485,                             !- Value 6669
  0.314101647,                            !- Value 6670
  0.280890167,                            !- Value 6671
  0.280890167,                            !- Value 6672
  0.280890167,                            !- Value 6673
  0.222798111,                            !- Value 6674
  0.222798111,                            !- Value 6675
  0.222798111,                            !- Value 6676
  0.222798111,                            !- Value 6677
  0.30569485,                             !- Value 6678
  1,                                      !- Value 6679
  1,                                      !- Value 6680
  1,                                      !- Value 6681
  0.932667829,                            !- Value 6682
  0.932667829,                            !- Value 6683
  0.932667829,                            !- Value 6684
  0.932667829,                            !- Value 6685
  0.932667829,                            !- Value 6686
  0.932667829,                            !- Value 6687
  0.932667829,                            !- Value 6688
  0.932667829,                            !- Value 6689
  0.932667829,                            !- Value 6690
  0.314101647,                            !- Value 6691
  0.30569485,                             !- Value 6692
  0.314101647,                            !- Value 6693
  0.314101647,                            !- Value 6694
  0.280890167,                            !- Value 6695
  0.280890167,                            !- Value 6696
  0.222798111,                            !- Value 6697
  0.222798111,                            !- Value 6698
  0.222798111,                            !- Value 6699
  0.222798111,                            !- Value 6700
  0.222798111,                            !- Value 6701
  0.30569485,                             !- Value 6702
  1,                                      !- Value 6703
  1,                                      !- Value 6704
  1,                                      !- Value 6705
  0.996505227,                            !- Value 6706
  0.996505227,                            !- Value 6707
  0.996505227,                            !- Value 6708
  0.996505227,                            !- Value 6709
  0.996505227,                            !- Value 6710
  1,                                      !- Value 6711
  1,                                      !- Value 6712
  0.996505227,                            !- Value 6713
  0.266710363,                            !- Value 6714
  0.266710363,                            !- Value 6715
  0.266710363,                            !- Value 6716
  0.314101647,                            !- Value 6717
  0.314101647,                            !- Value 6718
  0.280890167,                            !- Value 6719
  0.280890167,                            !- Value 6720
  0.280890167,                            !- Value 6721
  0.280890167,                            !- Value 6722
  0.222798111,                            !- Value 6723
  0.222798111,                            !- Value 6724
  0.222798111,                            !- Value 6725
  0.314101647,                            !- Value 6726
  1,                                      !- Value 6727
  0.996505227,                            !- Value 6728
  0.996505227,                            !- Value 6729
  0.996505227,                            !- Value 6730
  0.996505227,                            !- Value 6731
  1,                                      !- Value 6732
  1,                                      !- Value 6733
  0.996505227,                            !- Value 6734
  0.996505227,                            !- Value 6735
  0.996505227,                            !- Value 6736
  0.996505227,                            !- Value 6737
  0.996505227,                            !- Value 6738
  0.30569485,                             !- Value 6739
  0.30569485,                             !- Value 6740
  0.30569485,                             !- Value 6741
  0.30569485,                             !- Value 6742
  0.280890167,                            !- Value 6743
  0.280890167,                            !- Value 6744
  0.280890167,                            !- Value 6745
  0.280890167,                            !- Value 6746
  0.222798111,                            !- Value 6747
  0.222798111,                            !- Value 6748
  0.222798111,                            !- Value 6749
  0.30569485,                             !- Value 6750
  0.996505227,                            !- Value 6751
  0.996505227,                            !- Value 6752
  1,                                      !- Value 6753
  0.932667829,                            !- Value 6754
  0.932667829,                            !- Value 6755
  0.932667829,                            !- Value 6756
  0.932667829,                            !- Value 6757
  0.932667829,                            !- Value 6758
  0.932667829,                            !- Value 6759
  0.932667829,                            !- Value 6760
  0.932667829,                            !- Value 6761
  0.932667829,                            !- Value 6762
  0.314101647,                            !- Value 6763
  0.30569485,                             !- Value 6764
  0.30569485,                             !- Value 6765
  0.314101647,                            !- Value 6766
  0.280890167,                            !- Value 6767
  0.280890167,                            !- Value 6768
  0.280890167,                            !- Value 6769
  0.222798111,                            !- Value 6770
  0.222798111,                            !- Value 6771
  0.222798111,                            !- Value 6772
  0.222798111,                            !- Value 6773
  0.30569485,                             !- Value 6774
  1,                                      !- Value 6775
  1,                                      !- Value 6776
  1,                                      !- Value 6777
  0.932667829,                            !- Value 6778
  0.932667829,                            !- Value 6779
  0.932667829,                            !- Value 6780
  0.932667829,                            !- Value 6781
  0.932667829,                            !- Value 6782
  0.932667829,                            !- Value 6783
  0.932667829,                            !- Value 6784
  0.932667829,                            !- Value 6785
  0.932667829,                            !- Value 6786
  0.314101647,                            !- Value 6787
  0.30569485,                             !- Value 6788
  0.314101647,                            !- Value 6789
  0.314101647,                            !- Value 6790
  0.280890167,                            !- Value 6791
  0.280890167,                            !- Value 6792
  0.280890167,                            !- Value 6793
  0.222798111,                            !- Value 6794
  0.222798111,                            !- Value 6795
  0.222798111,                            !- Value 6796
  0.222798111,                            !- Value 6797
  0.30569485,                             !- Value 6798
  1,                                      !- Value 6799
  1,                                      !- Value 6800
  1,                                      !- Value 6801
  0.932667829,                            !- Value 6802
  0.932667829,                            !- Value 6803
  0.932667829,                            !- Value 6804
  0.932667829,                            !- Value 6805
  0.932667829,                            !- Value 6806
  0.932667829,                            !- Value 6807
  0.932667829,                            !- Value 6808
  0.932667829,                            !- Value 6809
  0.932667829,                            !- Value 6810
  0.314101647,                            !- Value 6811
  0.30569485,                             !- Value 6812
  0.314101647,                            !- Value 6813
  0.314101647,                            !- Value 6814
  0.280890167,                            !- Value 6815
  0.280890167,                            !- Value 6816
  0.280890167,                            !- Value 6817
  0.222798111,                            !- Value 6818
  0.222798111,                            !- Value 6819
  0.222798111,                            !- Value 6820
  0.222798111,                            !- Value 6821
  0.30569485,                             !- Value 6822
  1,                                      !- Value 6823
  0.996505227,                            !- Value 6824
  1,                                      !- Value 6825
  0.932667829,                            !- Value 6826
  0.932667829,                            !- Value 6827
  0.932667829,                            !- Value 6828
  0.932667829,                            !- Value 6829
  0.932667829,                            !- Value 6830
  0.932667829,                            !- Value 6831
  0.932667829,                            !- Value 6832
  0.932667829,                            !- Value 6833
  0.932667829,                            !- Value 6834
  0.314101647,                            !- Value 6835
  0.30569485,                             !- Value 6836
  0.30569485,                             !- Value 6837
  0.314101647,                            !- Value 6838
  0.280890167,                            !- Value 6839
  0.280890167,                            !- Value 6840
  0.280890167,                            !- Value 6841
  0.280890167,                            !- Value 6842
  0.222798111,                            !- Value 6843
  0.222798111,                            !- Value 6844
  0.222798111,                            !- Value 6845
  0.30569485,                             !- Value 6846
  0.996505227,                            !- Value 6847
  0.996505227,                            !- Value 6848
  1,                                      !- Value 6849
  0.932667829,                            !- Value 6850
  0.932667829,                            !- Value 6851
  0.932667829,                            !- Value 6852
  0.932667829,                            !- Value 6853
  0.932667829,                            !- Value 6854
  0.932667829,                            !- Value 6855
  0.932667829,                            !- Value 6856
  0.932667829,                            !- Value 6857
  0.932667829,                            !- Value 6858
  0.314101647,                            !- Value 6859
  0.30569485,                             !- Value 6860
  0.30569485,                             !- Value 6861
  0.314101647,                            !- Value 6862
  0.280890167,                            !- Value 6863
  0.280890167,                            !- Value 6864
  0.280890167,                            !- Value 6865
  0.222798111,                            !- Value 6866
  0.222798111,                            !- Value 6867
  0.222798111,                            !- Value 6868
  0.222798111,                            !- Value 6869
  0.30569485,                             !- Value 6870
  0.996505227,                            !- Value 6871
  0.996505227,                            !- Value 6872
  1,                                      !- Value 6873
  1,                                      !- Value 6874
  0.996505227,                            !- Value 6875
  0.996505227,                            !- Value 6876
  0.996505227,                            !- Value 6877
  0.996505227,                            !- Value 6878
  0.996505227,                            !- Value 6879
  1,                                      !- Value 6880
  1,                                      !- Value 6881
  0.266710363,                            !- Value 6882
  0.266710363,                            !- Value 6883
  0.266710363,                            !- Value 6884
  0.30569485,                             !- Value 6885
  0.314101647,                            !- Value 6886
  0.280890167,                            !- Value 6887
  0.280890167,                            !- Value 6888
  0.280890167,                            !- Value 6889
  0.280890167,                            !- Value 6890
  0.222798111,                            !- Value 6891
  0.222798111,                            !- Value 6892
  0.222798111,                            !- Value 6893
  0.30569485,                             !- Value 6894
  1,                                      !- Value 6895
  0.996505227,                            !- Value 6896
  0.996505227,                            !- Value 6897
  0.996505227,                            !- Value 6898
  0.996505227,                            !- Value 6899
  0.996505227,                            !- Value 6900
  1,                                      !- Value 6901
  1,                                      !- Value 6902
  0.996505227,                            !- Value 6903
  0.996505227,                            !- Value 6904
  0.996505227,                            !- Value 6905
  0.266710363,                            !- Value 6906
  0.266710363,                            !- Value 6907
  0.30569485,                             !- Value 6908
  0.314101647,                            !- Value 6909
  0.30569485,                             !- Value 6910
  0.280890167,                            !- Value 6911
  0.280890167,                            !- Value 6912
  0.280890167,                            !- Value 6913
  0.280890167,                            !- Value 6914
  0.222798111,                            !- Value 6915
  0.222798111,                            !- Value 6916
  0.222798111,                            !- Value 6917
  0.30569485,                             !- Value 6918
  0.996505227,                            !- Value 6919
  0.996505227,                            !- Value 6920
  1,                                      !- Value 6921
  0.932667829,                            !- Value 6922
  0.932667829,                            !- Value 6923
  0.932667829,                            !- Value 6924
  0.932667829,                            !- Value 6925
  0.932667829,                            !- Value 6926
  0.932667829,                            !- Value 6927
  0.932667829,                            !- Value 6928
  0.932667829,                            !- Value 6929
  0.314101647,                            !- Value 6930
  0.314101647,                            !- Value 6931
  0.30569485,                             !- Value 6932
  0.30569485,                             !- Value 6933
  0.314101647,                            !- Value 6934
  0.280890167,                            !- Value 6935
  0.280890167,                            !- Value 6936
  0.280890167,                            !- Value 6937
  0.222798111,                            !- Value 6938
  0.222798111,                            !- Value 6939
  0.222798111,                            !- Value 6940
  0.222798111,                            !- Value 6941
  0.30569485,                             !- Value 6942
  1,                                      !- Value 6943
  0.996505227,                            !- Value 6944
  1,                                      !- Value 6945
  0.932667829,                            !- Value 6946
  0.932667829,                            !- Value 6947
  0.932667829,                            !- Value 6948
  0.932667829,                            !- Value 6949
  0.932667829,                            !- Value 6950
  0.932667829,                            !- Value 6951
  0.932667829,                            !- Value 6952
  0.932667829,                            !- Value 6953
  0.314101647,                            !- Value 6954
  0.30569485,                             !- Value 6955
  0.30569485,                             !- Value 6956
  0.30569485,                             !- Value 6957
  0.314101647,                            !- Value 6958
  0.280890167,                            !- Value 6959
  0.280890167,                            !- Value 6960
  0.280890167,                            !- Value 6961
  0.222798111,                            !- Value 6962
  0.222798111,                            !- Value 6963
  0.222798111,                            !- Value 6964
  0.222798111,                            !- Value 6965
  0.30569485,                             !- Value 6966
  1,                                      !- Value 6967
  1,                                      !- Value 6968
  1,                                      !- Value 6969
  0.932667829,                            !- Value 6970
  0.932667829,                            !- Value 6971
  0.932667829,                            !- Value 6972
  0.932667829,                            !- Value 6973
  0.932667829,                            !- Value 6974
  0.932667829,                            !- Value 6975
  0.932667829,                            !- Value 6976
  0.932667829,                            !- Value 6977
  0.314101647,                            !- Value 6978
  0.314101647,                            !- Value 6979
  0.30569485,                             !- Value 6980
  0.314101647,                            !- Value 6981
  0.314101647,                            !- Value 6982
  0.280890167,                            !- Value 6983
  0.280890167,                            !- Value 6984
  0.280890167,                            !- Value 6985
  0.222798111,                            !- Value 6986
  0.222798111,                            !- Value 6987
  0.222798111,                            !- Value 6988
  0.222798111,                            !- Value 6989
  0.30569485,                             !- Value 6990
  1,                                      !- Value 6991
  1,                                      !- Value 6992
  1,                                      !- Value 6993
  0.932667829,                            !- Value 6994
  0.932667829,                            !- Value 6995
  0.932667829,                            !- Value 6996
  0.932667829,                            !- Value 6997
  0.932667829,                            !- Value 6998
  0.932667829,                            !- Value 6999
  0.932667829,                            !- Value 7000
  0.932667829,                            !- Value 7001
  0.314101647,                            !- Value 7002
  0.314101647,                            !- Value 7003
  0.30569485,                             !- Value 7004
  0.30569485,                             !- Value 7005
  0.314101647,                            !- Value 7006
  0.280890167,                            !- Value 7007
  0.280890167,                            !- Value 7008
  0.280890167,                            !- Value 7009
  0.222798111,                            !- Value 7010
  0.222798111,                            !- Value 7011
  0.222798111,                            !- Value 7012
  0.222798111,                            !- Value 7013
  0.30569485,                             !- Value 7014
  1,                                      !- Value 7015
  0.996505227,                            !- Value 7016
  1,                                      !- Value 7017
  0.932667829,                            !- Value 7018
  0.932667829,                            !- Value 7019
  0.932667829,                            !- Value 7020
  0.932667829,                            !- Value 7021
  0.932667829,                            !- Value 7022
  0.932667829,                            !- Value 7023
  0.932667829,                            !- Value 7024
  0.932667829,                            !- Value 7025
  0.314101647,                            !- Value 7026
  0.30569485,                             !- Value 7027
  0.30569485,                             !- Value 7028
  0.30569485,                             !- Value 7029
  0.314101647,                            !- Value 7030
  0.280890167,                            !- Value 7031
  0.280890167,                            !- Value 7032
  0.280890167,                            !- Value 7033
  0.222798111,                            !- Value 7034
  0.222798111,                            !- Value 7035
  0.222798111,                            !- Value 7036
  0.222798111,                            !- Value 7037
  0.30569485,                             !- Value 7038
  0.996505227,                            !- Value 7039
  0.996505227,                            !- Value 7040
  1,                                      !- Value 7041
  1,                                      !- Value 7042
  0.996505227,                            !- Value 7043
  0.996505227,                            !- Value 7044
  0.996505227,                            !- Value 7045
  0.996505227,                            !- Value 7046
  0.996505227,                            !- Value 7047
  1,                                      !- Value 7048
  1,                                      !- Value 7049
  0.266710363,                            !- Value 7050
  0.266710363,                            !- Value 7051
  0.266710363,                            !- Value 7052
  0.30569485,                             !- Value 7053
  0.314101647,                            !- Value 7054
  0.280890167,                            !- Value 7055
  0.280890167,                            !- Value 7056
  0.280890167,                            !- Value 7057
  0.280890167,                            !- Value 7058
  0.222798111,                            !- Value 7059
  0.222798111,                            !- Value 7060
  0.222798111,                            !- Value 7061
  0.30569485,                             !- Value 7062
  1,                                      !- Value 7063
  0.996505227,                            !- Value 7064
  0.996505227,                            !- Value 7065
  0.996505227,                            !- Value 7066
  0.996505227,                            !- Value 7067
  0.996505227,                            !- Value 7068
  0.996505227,                            !- Value 7069
  1,                                      !- Value 7070
  0.996505227,                            !- Value 7071
  0.996505227,                            !- Value 7072
  0.996505227,                            !- Value 7073
  0.266710363,                            !- Value 7074
  0.266710363,                            !- Value 7075
  0.30569485,                             !- Value 7076
  0.280890167,                            !- Value 7077
  0.314101647,                            !- Value 7078
  0.280890167,                            !- Value 7079
  0.280890167,                            !- Value 7080
  0.280890167,                            !- Value 7081
  0.280890167,                            !- Value 7082
  0.222798111,                            !- Value 7083
  0.222798111,                            !- Value 7084
  0.222798111,                            !- Value 7085
  0.30569485,                             !- Value 7086
  0.996505227,                            !- Value 7087
  0.996505227,                            !- Value 7088
  1,                                      !- Value 7089
  0.932667829,                            !- Value 7090
  0.932667829,                            !- Value 7091
  0.932667829,                            !- Value 7092
  0.932667829,                            !- Value 7093
  0.932667829,                            !- Value 7094
  0.932667829,                            !- Value 7095
  0.932667829,                            !- Value 7096
  0.932667829,                            !- Value 7097
  0.314101647,                            !- Value 7098
  0.314101647,                            !- Value 7099
  0.30569485,                             !- Value 7100
  0.30569485,                             !- Value 7101
  0.314101647,                            !- Value 7102
  0.280890167,                            !- Value 7103
  0.280890167,                            !- Value 7104
  0.280890167,                            !- Value 7105
  0.222798111,                            !- Value 7106
  0.222798111,                            !- Value 7107
  0.222798111,                            !- Value 7108
  0.222798111,                            !- Value 7109
  0.30569485,                             !- Value 7110
  1,                                      !- Value 7111
  0.996505227,                            !- Value 7112
  1,                                      !- Value 7113
  0.932667829,                            !- Value 7114
  0.932667829,                            !- Value 7115
  0.932667829,                            !- Value 7116
  0.932667829,                            !- Value 7117
  0.932667829,                            !- Value 7118
  0.932667829,                            !- Value 7119
  0.932667829,                            !- Value 7120
  0.932667829,                            !- Value 7121
  0.314101647,                            !- Value 7122
  0.314101647,                            !- Value 7123
  0.30569485,                             !- Value 7124
  0.30569485,                             !- Value 7125
  0.314101647,                            !- Value 7126
  0.280890167,                            !- Value 7127
  0.280890167,                            !- Value 7128
  0.280890167,                            !- Value 7129
  0.222798111,                            !- Value 7130
  0.222798111,                            !- Value 7131
  0.222798111,                            !- Value 7132
  0.222798111,                            !- Value 7133
  0.30569485,                             !- Value 7134
  1,                                      !- Value 7135
  1,                                      !- Value 7136
  1,                                      !- Value 7137
  0.932667829,                            !- Value 7138
  0.932667829,                            !- Value 7139
  0.932667829,                            !- Value 7140
  0.932667829,                            !- Value 7141
  0.932667829,                            !- Value 7142
  0.932667829,                            !- Value 7143
  0.932667829,                            !- Value 7144
  0.932667829,                            !- Value 7145
  0.314101647,                            !- Value 7146
  0.314101647,                            !- Value 7147
  0.30569485,                             !- Value 7148
  0.314101647,                            !- Value 7149
  0.314101647,                            !- Value 7150
  0.280890167,                            !- Value 7151
  0.280890167,                            !- Value 7152
  0.280890167,                            !- Value 7153
  0.222798111,                            !- Value 7154
  0.222798111,                            !- Value 7155
  0.222798111,                            !- Value 7156
  0.222798111,                            !- Value 7157
  0.30569485,                             !- Value 7158
  1,                                      !- Value 7159
  1,                                      !- Value 7160
  1,                                      !- Value 7161
  0.932667829,                            !- Value 7162
  0.932667829,                            !- Value 7163
  0.932667829,                            !- Value 7164
  0.932667829,                            !- Value 7165
  0.932667829,                            !- Value 7166
  0.932667829,                            !- Value 7167
  0.932667829,                            !- Value 7168
  0.932667829,                            !- Value 7169
  0.314101647,                            !- Value 7170
  0.314101647,                            !- Value 7171
  0.30569485,                             !- Value 7172
  0.30569485,                             !- Value 7173
  0.314101647,                            !- Value 7174
  0.280890167,                            !- Value 7175
  0.280890167,                            !- Value 7176
  0.280890167,                            !- Value 7177
  0.222798111,                            !- Value 7178
  0.222798111,                            !- Value 7179
  0.222798111,                            !- Value 7180
  0.222798111,                            !- Value 7181
  0.30569485,                             !- Value 7182
  1,                                      !- Value 7183
  1,                                      !- Value 7184
  1,                                      !- Value 7185
  0.932667829,                            !- Value 7186
  0.932667829,                            !- Value 7187
  0.932667829,                            !- Value 7188
  0.932667829,                            !- Value 7189
  0.932667829,                            !- Value 7190
  0.932667829,                            !- Value 7191
  0.932667829,                            !- Value 7192
  0.932667829,                            !- Value 7193
  0.314101647,                            !- Value 7194
  0.314101647,                            !- Value 7195
  0.30569485,                             !- Value 7196
  0.30569485,                             !- Value 7197
  0.314101647,                            !- Value 7198
  0.280890167,                            !- Value 7199
  0.280890167,                            !- Value 7200
  0.280890167,                            !- Value 7201
  0.222798111,                            !- Value 7202
  0.222798111,                            !- Value 7203
  0.222798111,                            !- Value 7204
  0.222798111,                            !- Value 7205
  0.30569485,                             !- Value 7206
  1,                                      !- Value 7207
  1,                                      !- Value 7208
  1,                                      !- Value 7209
  0.996505227,                            !- Value 7210
  0.996505227,                            !- Value 7211
  0.996505227,                            !- Value 7212
  0.996505227,                            !- Value 7213
  0.996505227,                            !- Value 7214
  1,                                      !- Value 7215
  1,                                      !- Value 7216
  0.996505227,                            !- Value 7217
  0.266710363,                            !- Value 7218
  0.266710363,                            !- Value 7219
  0.266710363,                            !- Value 7220
  0.314101647,                            !- Value 7221
  0.314101647,                            !- Value 7222
  0.280890167,                            !- Value 7223
  0.280890167,                            !- Value 7224
  0.280890167,                            !- Value 7225
  0.222798111,                            !- Value 7226
  0.222798111,                            !- Value 7227
  0.222798111,                            !- Value 7228
  0.222798111,                            !- Value 7229
  0.314101647,                            !- Value 7230
  1,                                      !- Value 7231
  0.996505227,                            !- Value 7232
  0.996505227,                            !- Value 7233
  0.996505227,                            !- Value 7234
  0.996505227,                            !- Value 7235
  1,                                      !- Value 7236
  1,                                      !- Value 7237
  0.996505227,                            !- Value 7238
  0.996505227,                            !- Value 7239
  0.996505227,                            !- Value 7240
  0.996505227,                            !- Value 7241
  0.266710363,                            !- Value 7242
  0.30569485,                             !- Value 7243
  0.30569485,                             !- Value 7244
  0.30569485,                             !- Value 7245
  0.314101647,                            !- Value 7246
  0.280890167,                            !- Value 7247
  0.280890167,                            !- Value 7248
  0.280890167,                            !- Value 7249
  0.280890167,                            !- Value 7250
  0.222798111,                            !- Value 7251
  0.222798111,                            !- Value 7252
  0.222798111,                            !- Value 7253
  0.30569485,                             !- Value 7254
  0.996505227,                            !- Value 7255
  0.996505227,                            !- Value 7256
  1,                                      !- Value 7257
  0.932667829,                            !- Value 7258
  0.932667829,                            !- Value 7259
  0.932667829,                            !- Value 7260
  0.932667829,                            !- Value 7261
  0.932667829,                            !- Value 7262
  0.932667829,                            !- Value 7263
  0.932667829,                            !- Value 7264
  0.932667829,                            !- Value 7265
  0.314101647,                            !- Value 7266
  0.314101647,                            !- Value 7267
  0.30569485,                             !- Value 7268
  0.30569485,                             !- Value 7269
  0.314101647,                            !- Value 7270
  0.280890167,                            !- Value 7271
  0.280890167,                            !- Value 7272
  0.280890167,                            !- Value 7273
  0.222798111,                            !- Value 7274
  0.222798111,                            !- Value 7275
  0.222798111,                            !- Value 7276
  0.222798111,                            !- Value 7277
  0.30569485,                             !- Value 7278
  1,                                      !- Value 7279
  1,                                      !- Value 7280
  1,                                      !- Value 7281
  0.932667829,                            !- Value 7282
  0.932667829,                            !- Value 7283
  0.932667829,                            !- Value 7284
  0.932667829,                            !- Value 7285
  0.932667829,                            !- Value 7286
  0.932667829,                            !- Value 7287
  0.932667829,                            !- Value 7288
  0.932667829,                            !- Value 7289
  0.314101647,                            !- Value 7290
  0.314101647,                            !- Value 7291
  0.30569485,                             !- Value 7292
  0.314101647,                            !- Value 7293
  0.314101647,                            !- Value 7294
  0.280890167,                            !- Value 7295
  0.280890167,                            !- Value 7296
  0.280890167,                            !- Value 7297
  0.222798111,                            !- Value 7298
  0.222798111,                            !- Value 7299
  0.222798111,                            !- Value 7300
  0.222798111,                            !- Value 7301
  0.30569485,                             !- Value 7302
  1,                                      !- Value 7303
  1,                                      !- Value 7304
  1,                                      !- Value 7305
  0.932667829,                            !- Value 7306
  0.932667829,                            !- Value 7307
  0.932667829,                            !- Value 7308
  0.932667829,                            !- Value 7309
  0.932667829,                            !- Value 7310
  0.932667829,                            !- Value 7311
  0.932667829,                            !- Value 7312
  0.932667829,                            !- Value 7313
  0.314101647,                            !- Value 7314
  0.314101647,                            !- Value 7315
  0.30569485,                             !- Value 7316
  0.30569485,                             !- Value 7317
  0.314101647,                            !- Value 7318
  0.280890167,                            !- Value 7319
  0.280890167,                            !- Value 7320
  0.280890167,                            !- Value 7321
  0.222798111,                            !- Value 7322
  0.222798111,                            !- Value 7323
  0.222798111,                            !- Value 7324
  0.222798111,                            !- Value 7325
  0.30569485,                             !- Value 7326
  1,                                      !- Value 7327
  1,                                      !- Value 7328
  1,                                      !- Value 7329
  0.932667829,                            !- Value 7330
  0.932667829,                            !- Value 7331
  0.932667829,                            !- Value 7332
  0.932667829,                            !- Value 7333
  0.932667829,                            !- Value 7334
  0.932667829,                            !- Value 7335
  0.932667829,                            !- Value 7336
  0.932667829,                            !- Value 7337
  0.314101647,                            !- Value 7338
  0.314101647,                            !- Value 7339
  0.30569485,                             !- Value 7340
  0.314101647,                            !- Value 7341
  0.314101647,                            !- Value 7342
  0.280890167,                            !- Value 7343
  0.280890167,                            !- Value 7344
  0.222798111,                            !- Value 7345
  0.222798111,                            !- Value 7346
  0.222798111,                            !- Value 7347
  0.222798111,                            !- Value 7348
  0.280890167,                            !- Value 7349
  0.30569485,                             !- Value 7350
  1,                                      !- Value 7351
  1,                                      !- Value 7352
  1,                                      !- Value 7353
  0.932667829,                            !- Value 7354
  0.932667829,                            !- Value 7355
  0.932667829,                            !- Value 7356
  0.932667829,                            !- Value 7357
  0.932667829,                            !- Value 7358
  0.932667829,                            !- Value 7359
  0.932667829,                            !- Value 7360
  0.932667829,                            !- Value 7361
  0.314101647,                            !- Value 7362
  0.314101647,                            !- Value 7363
  0.30569485,                             !- Value 7364
  0.314101647,                            !- Value 7365
  0.314101647,                            !- Value 7366
  0.280890167,                            !- Value 7367
  0.280890167,                            !- Value 7368
  0.280890167,                            !- Value 7369
  0.222798111,                            !- Value 7370
  0.222798111,                            !- Value 7371
  0.222798111,                            !- Value 7372
  0.222798111,                            !- Value 7373
  0.30569485,                             !- Value 7374
  1,                                      !- Value 7375
  1,                                      !- Value 7376
  1,                                      !- Value 7377
  0.996505227,                            !- Value 7378
  0.996505227,                            !- Value 7379
  0.996505227,                            !- Value 7380
  0.996505227,                            !- Value 7381
  0.996505227,                            !- Value 7382
  1,                                      !- Value 7383
  1,                                      !- Value 7384
  0.996505227,                            !- Value 7385
  0.266710363,                            !- Value 7386
  0.266710363,                            !- Value 7387
  0.266710363,                            !- Value 7388
  0.314101647,                            !- Value 7389
  0.314101647,                            !- Value 7390
  0.280890167,                            !- Value 7391
  0.280890167,                            !- Value 7392
  0.280890167,                            !- Value 7393
  0.222798111,                            !- Value 7394
  0.222798111,                            !- Value 7395
  0.222798111,                            !- Value 7396
  0.222798111,                            !- Value 7397
  0.30569485,                             !- Value 7398
  1,                                      !- Value 7399
  0.996505227,                            !- Value 7400
  0.996505227,                            !- Value 7401
  0.996505227,                            !- Value 7402
  0.996505227,                            !- Value 7403
  1,                                      !- Value 7404
  1,                                      !- Value 7405
  0.996505227,                            !- Value 7406
  0.996505227,                            !- Value 7407
  0.996505227,                            !- Value 7408
  0.996505227,                            !- Value 7409
  0.266710363,                            !- Value 7410
  0.30569485,                             !- Value 7411
  0.30569485,                             !- Value 7412
  0.30569485,                             !- Value 7413
  0.30569485,                             !- Value 7414
  0.280890167,                            !- Value 7415
  0.280890167,                            !- Value 7416
  0.280890167,                            !- Value 7417
  0.280890167,                            !- Value 7418
  0.222798111,                            !- Value 7419
  0.222798111,                            !- Value 7420
  0.222798111,                            !- Value 7421
  0.30569485,                             !- Value 7422
  0.996505227,                            !- Value 7423
  0.996505227,                            !- Value 7424
  1,                                      !- Value 7425
  0.932667829,                            !- Value 7426
  0.932667829,                            !- Value 7427
  0.932667829,                            !- Value 7428
  0.932667829,                            !- Value 7429
  0.932667829,                            !- Value 7430
  0.932667829,                            !- Value 7431
  0.932667829,                            !- Value 7432
  0.932667829,                            !- Value 7433
  0.314101647,                            !- Value 7434
  0.314101647,                            !- Value 7435
  0.30569485,                             !- Value 7436
  0.30569485,                             !- Value 7437
  0.314101647,                            !- Value 7438
  0.280890167,                            !- Value 7439
  0.280890167,                            !- Value 7440
  0.280890167,                            !- Value 7441
  0.222798111,                            !- Value 7442
  0.222798111,                            !- Value 7443
  0.222798111,                            !- Value 7444
  0.222798111,                            !- Value 7445
  0.30569485,                             !- Value 7446
  1,                                      !- Value 7447
  1,                                      !- Value 7448
  1,                                      !- Value 7449
  0.932667829,                            !- Value 7450
  0.932667829,                            !- Value 7451
  0.932667829,                            !- Value 7452
  0.932667829,                            !- Value 7453
  0.932667829,                            !- Value 7454
  0.932667829,                            !- Value 7455
  0.932667829,                            !- Value 7456
  0.932667829,                            !- Value 7457
  0.314101647,                            !- Value 7458
  0.314101647,                            !- Value 7459
  0.30569485,                             !- Value 7460
  0.314101647,                            !- Value 7461
  0.314101647,                            !- Value 7462
  0.280890167,                            !- Value 7463
  0.280890167,                            !- Value 7464
  0.222798111,                            !- Value 7465
  0.222798111,                            !- Value 7466
  0.222798111,                            !- Value 7467
  0.222798111,                            !- Value 7468
  0.222798111,                            !- Value 7469
  0.30569485,                             !- Value 7470
  1,                                      !- Value 7471
  1,                                      !- Value 7472
  1,                                      !- Value 7473
  0.932667829,                            !- Value 7474
  0.932667829,                            !- Value 7475
  0.932667829,                            !- Value 7476
  0.932667829,                            !- Value 7477
  0.932667829,                            !- Value 7478
  0.932667829,                            !- Value 7479
  0.932667829,                            !- Value 7480
  0.932667829,                            !- Value 7481
  0.314101647,                            !- Value 7482
  0.314101647,                            !- Value 7483
  0.30569485,                             !- Value 7484
  0.314101647,                            !- Value 7485
  0.314101647,                            !- Value 7486
  0.280890167,                            !- Value 7487
  0.280890167,                            !- Value 7488
  0.280890167,                            !- Value 7489
  0.222798111,                            !- Value 7490
  0.222798111,                            !- Value 7491
  0.222798111,                            !- Value 7492
  0.222798111,                            !- Value 7493
  0.30569485,                             !- Value 7494
  1,                                      !- Value 7495
  1,                                      !- Value 7496
  1,                                      !- Value 7497
  0.932667829,                            !- Value 7498
  0.932667829,                            !- Value 7499
  0.932667829,                            !- Value 7500
  0.932667829,                            !- Value 7501
  0.932667829,                            !- Value 7502
  0.932667829,                            !- Value 7503
  0.932667829,                            !- Value 7504
  0.932667829,                            !- Value 7505
  0.314101647,                            !- Value 7506
  0.314101647,                            !- Value 7507
  0.30569485,                             !- Value 7508
  0.30569485,                             !- Value 7509
  0.314101647,                            !- Value 7510
  0.280890167,                            !- Value 7511
  0.280890167,                            !- Value 7512
  0.280890167,                            !- Value 7513
  0.222798111,                            !- Value 7514
  0.222798111,                            !- Value 7515
  0.222798111,                            !- Value 7516
  0.222798111,                            !- Value 7517
  0.30569485,                             !- Value 7518
  0.30569485,                             !- Value 7519
  1,                                      !- Value 7520
  1,                                      !- Value 7521
  0.932667829,                            !- Value 7522
  0.932667829,                            !- Value 7523
  0.932667829,                            !- Value 7524
  0.932667829,                            !- Value 7525
  0.932667829,                            !- Value 7526
  0.932667829,                            !- Value 7527
  0.932667829,                            !- Value 7528
  0.932667829,                            !- Value 7529
  0.314101647,                            !- Value 7530
  0.314101647,                            !- Value 7531
  0.30569485,                             !- Value 7532
  0.314101647,                            !- Value 7533
  0.314101647,                            !- Value 7534
  0.280890167,                            !- Value 7535
  0.280890167,                            !- Value 7536
  0.280890167,                            !- Value 7537
  0.222798111,                            !- Value 7538
  0.222798111,                            !- Value 7539
  0.222798111,                            !- Value 7540
  0.222798111,                            !- Value 7541
  0.30569485,                             !- Value 7542
  0.266710363,                            !- Value 7543
  1,                                      !- Value 7544
  1,                                      !- Value 7545
  0.996505227,                            !- Value 7546
  0.996505227,                            !- Value 7547
  0.996505227,                            !- Value 7548
  0.996505227,                            !- Value 7549
  0.996505227,                            !- Value 7550
  1,                                      !- Value 7551
  1,                                      !- Value 7552
  0.996505227,                            !- Value 7553
  0.266710363,                            !- Value 7554
  0.266710363,                            !- Value 7555
  0.266710363,                            !- Value 7556
  0.314101647,                            !- Value 7557
  0.314101647,                            !- Value 7558
  0.280890167,                            !- Value 7559
  0.280890167,                            !- Value 7560
  0.280890167,                            !- Value 7561
  0.222798111,                            !- Value 7562
  0.222798111,                            !- Value 7563
  0.222798111,                            !- Value 7564
  0.222798111,                            !- Value 7565
  0.30569485,                             !- Value 7566
  1,                                      !- Value 7567
  0.996505227,                            !- Value 7568
  0.996505227,                            !- Value 7569
  0.996505227,                            !- Value 7570
  0.996505227,                            !- Value 7571
  1,                                      !- Value 7572
  1,                                      !- Value 7573
  0.996505227,                            !- Value 7574
  0.996505227,                            !- Value 7575
  0.996505227,                            !- Value 7576
  0.266710363,                            !- Value 7577
  0.266710363,                            !- Value 7578
  0.30569485,                             !- Value 7579
  0.30569485,                             !- Value 7580
  0.30569485,                             !- Value 7581
  0.314101647,                            !- Value 7582
  0.280890167,                            !- Value 7583
  0.280890167,                            !- Value 7584
  0.280890167,                            !- Value 7585
  0.222798111,                            !- Value 7586
  0.222798111,                            !- Value 7587
  0.222798111,                            !- Value 7588
  0.222798111,                            !- Value 7589
  0.30569485,                             !- Value 7590
  1,                                      !- Value 7591
  1,                                      !- Value 7592
  1,                                      !- Value 7593
  0.932667829,                            !- Value 7594
  0.932667829,                            !- Value 7595
  0.932667829,                            !- Value 7596
  0.932667829,                            !- Value 7597
  0.932667829,                            !- Value 7598
  0.932667829,                            !- Value 7599
  0.932667829,                            !- Value 7600
  0.932667829,                            !- Value 7601
  0.314101647,                            !- Value 7602
  0.314101647,                            !- Value 7603
  0.30569485,                             !- Value 7604
  0.30569485,                             !- Value 7605
  0.314101647,                            !- Value 7606
  0.280890167,                            !- Value 7607
  0.280890167,                            !- Value 7608
  0.222798111,                            !- Value 7609
  0.222798111,                            !- Value 7610
  0.222798111,                            !- Value 7611
  0.222798111,                            !- Value 7612
  0.222798111,                            !- Value 7613
  0.30569485,                             !- Value 7614
  1,                                      !- Value 7615
  1,                                      !- Value 7616
  1,                                      !- Value 7617
  0.932667829,                            !- Value 7618
  0.932667829,                            !- Value 7619
  0.932667829,                            !- Value 7620
  0.932667829,                            !- Value 7621
  0.932667829,                            !- Value 7622
  0.932667829,                            !- Value 7623
  0.932667829,                            !- Value 7624
  0.932667829,                            !- Value 7625
  0.314101647,                            !- Value 7626
  0.314101647,                            !- Value 7627
  0.30569485,                             !- Value 7628
  0.314101647,                            !- Value 7629
  0.314101647,                            !- Value 7630
  0.280890167,                            !- Value 7631
  0.280890167,                            !- Value 7632
  0.222798111,                            !- Value 7633
  0.222798111,                            !- Value 7634
  0.222798111,                            !- Value 7635
  0.222798111,                            !- Value 7636
  0.280890167,                            !- Value 7637
  0.30569485,                             !- Value 7638
  1,                                      !- Value 7639
  1,                                      !- Value 7640
  0.932667829,                            !- Value 7641
  0.932667829,                            !- Value 7642
  0.932667829,                            !- Value 7643
  0.932667829,                            !- Value 7644
  0.932667829,                            !- Value 7645
  0.932667829,                            !- Value 7646
  0.932667829,                            !- Value 7647
  0.932667829,                            !- Value 7648
  0.932667829,                            !- Value 7649
  0.314101647,                            !- Value 7650
  0.314101647,                            !- Value 7651
  0.30569485,                             !- Value 7652
  0.314101647,                            !- Value 7653
  0.314101647,                            !- Value 7654
  0.280890167,                            !- Value 7655
  0.280890167,                            !- Value 7656
  0.222798111,                            !- Value 7657
  0.222798111,                            !- Value 7658
  0.222798111,                            !- Value 7659
  0.222798111,                            !- Value 7660
  0.222798111,                            !- Value 7661
  0.30569485,                             !- Value 7662
  0.30569485,                             !- Value 7663
  1,                                      !- Value 7664
  1,                                      !- Value 7665
  0.932667829,                            !- Value 7666
  0.932667829,                            !- Value 7667
  0.932667829,                            !- Value 7668
  0.932667829,                            !- Value 7669
  0.932667829,                            !- Value 7670
  0.932667829,                            !- Value 7671
  0.932667829,                            !- Value 7672
  0.314101647,                            !- Value 7673
  0.314101647,                            !- Value 7674
  0.314101647,                            !- Value 7675
  0.30569485,                             !- Value 7676
  0.314101647,                            !- Value 7677
  0.314101647,                            !- Value 7678
  0.280890167,                            !- Value 7679
  0.222798111,                            !- Value 7680
  0.222798111,                            !- Value 7681
  0.222798111,                            !- Value 7682
  0.222798111,                            !- Value 7683
  0.222798111,                            !- Value 7684
  0.280890167,                            !- Value 7685
  0.314101647,                            !- Value 7686
  0.30569485,                             !- Value 7687
  1,                                      !- Value 7688
  0.932667829,                            !- Value 7689
  0.932667829,                            !- Value 7690
  0.932667829,                            !- Value 7691
  0.932667829,                            !- Value 7692
  0.932667829,                            !- Value 7693
  0.932667829,                            !- Value 7694
  0.932667829,                            !- Value 7695
  0.932667829,                            !- Value 7696
  0.932667829,                            !- Value 7697
  0.314101647,                            !- Value 7698
  0.314101647,                            !- Value 7699
  0.30569485,                             !- Value 7700
  0.314101647,                            !- Value 7701
  0.314101647,                            !- Value 7702
  0.280890167,                            !- Value 7703
  0.222798111,                            !- Value 7704
  0.222798111,                            !- Value 7705
  0.222798111,                            !- Value 7706
  0.222798111,                            !- Value 7707
  0.222798111,                            !- Value 7708
  0.280890167,                            !- Value 7709
  0.314101647,                            !- Value 7710
  0.30569485,                             !- Value 7711
  1,                                      !- Value 7712
  0.996505227,                            !- Value 7713
  0.996505227,                            !- Value 7714
  0.996505227,                            !- Value 7715
  1,                                      !- Value 7716
  1,                                      !- Value 7717
  0.996505227,                            !- Value 7718
  0.996505227,                            !- Value 7719
  0.996505227,                            !- Value 7720
  0.996505227,                            !- Value 7721
  0.266710363,                            !- Value 7722
  0.30569485,                             !- Value 7723
  0.30569485,                             !- Value 7724
  0.30569485,                             !- Value 7725
  0.314101647,                            !- Value 7726
  0.280890167,                            !- Value 7727
  0.280890167,                            !- Value 7728
  0.222798111,                            !- Value 7729
  0.222798111,                            !- Value 7730
  0.222798111,                            !- Value 7731
  0.222798111,                            !- Value 7732
  0.280890167,                            !- Value 7733
  0.314101647,                            !- Value 7734
  0.30569485,                             !- Value 7735
  1,                                      !- Value 7736
  0.996505227,                            !- Value 7737
  0.996505227,                            !- Value 7738
  0.996505227,                            !- Value 7739
  1,                                      !- Value 7740
  1,                                      !- Value 7741
  0.996505227,                            !- Value 7742
  0.996505227,                            !- Value 7743
  0.996505227,                            !- Value 7744
  0.996505227,                            !- Value 7745
  0.266710363,                            !- Value 7746
  0.30569485,                             !- Value 7747
  0.30569485,                             !- Value 7748
  0.30569485,                             !- Value 7749
  0.314101647,                            !- Value 7750
  0.280890167,                            !- Value 7751
  0.280890167,                            !- Value 7752
  0.222798111,                            !- Value 7753
  0.222798111,                            !- Value 7754
  0.222798111,                            !- Value 7755
  0.222798111,                            !- Value 7756
  0.280890167,                            !- Value 7757
  0.30569485,                             !- Value 7758
  0.30569485,                             !- Value 7759
  1,                                      !- Value 7760
  1,                                      !- Value 7761
  0.932667829,                            !- Value 7762
  0.932667829,                            !- Value 7763
  0.932667829,                            !- Value 7764
  0.932667829,                            !- Value 7765
  0.932667829,                            !- Value 7766
  0.932667829,                            !- Value 7767
  0.932667829,                            !- Value 7768
  0.932667829,                            !- Value 7769
  0.314101647,                            !- Value 7770
  0.314101647,                            !- Value 7771
  0.30569485,                             !- Value 7772
  0.314101647,                            !- Value 7773
  0.314101647,                            !- Value 7774
  0.280890167,                            !- Value 7775
  0.222798111,                            !- Value 7776
  0.222798111,                            !- Value 7777
  0.222798111,                            !- Value 7778
  0.222798111,                            !- Value 7779
  0.222798111,                            !- Value 7780
  0.280890167,                            !- Value 7781
  0.314101647,                            !- Value 7782
  0.30569485,                             !- Value 7783
  1,                                      !- Value 7784
  0.932667829,                            !- Value 7785
  0.932667829,                            !- Value 7786
  0.932667829,                            !- Value 7787
  0.932667829,                            !- Value 7788
  0.932667829,                            !- Value 7789
  0.932667829,                            !- Value 7790
  0.932667829,                            !- Value 7791
  0.932667829,                            !- Value 7792
  0.932667829,                            !- Value 7793
  0.314101647,                            !- Value 7794
  0.314101647,                            !- Value 7795
  0.30569485,                             !- Value 7796
  0.314101647,                            !- Value 7797
  0.314101647,                            !- Value 7798
  0.280890167,                            !- Value 7799
  0.222798111,                            !- Value 7800
  0.222798111,                            !- Value 7801
  0.222798111,                            !- Value 7802
  0.222798111,                            !- Value 7803
  0.222798111,                            !- Value 7804
  0.280890167,                            !- Value 7805
  0.314101647,                            !- Value 7806
  0.30569485,                             !- Value 7807
  1,                                      !- Value 7808
  0.932667829,                            !- Value 7809
  0.932667829,                            !- Value 7810
  0.932667829,                            !- Value 7811
  0.932667829,                            !- Value 7812
  0.932667829,                            !- Value 7813
  0.932667829,                            !- Value 7814
  0.932667829,                            !- Value 7815
  0.932667829,                            !- Value 7816
  0.314101647,                            !- Value 7817
  0.314101647,                            !- Value 7818
  0.314101647,                            !- Value 7819
  0.30569485,                             !- Value 7820
  0.314101647,                            !- Value 7821
  0.314101647,                            !- Value 7822
  0.280890167,                            !- Value 7823
  0.222798111,                            !- Value 7824
  0.222798111,                            !- Value 7825
  0.222798111,                            !- Value 7826
  0.222798111,                            !- Value 7827
  0.222798111,                            !- Value 7828
  0.280890167,                            !- Value 7829
  0.314101647,                            !- Value 7830
  0.30569485,                             !- Value 7831
  1,                                      !- Value 7832
  0.932667829,                            !- Value 7833
  0.932667829,                            !- Value 7834
  0.932667829,                            !- Value 7835
  0.932667829,                            !- Value 7836
  0.932667829,                            !- Value 7837
  0.932667829,                            !- Value 7838
  0.932667829,                            !- Value 7839
  0.932667829,                            !- Value 7840
  0.932667829,                            !- Value 7841
  0.314101647,                            !- Value 7842
  0.314101647,                            !- Value 7843
  0.30569485,                             !- Value 7844
  0.314101647,                            !- Value 7845
  0.314101647,                            !- Value 7846
  0.280890167,                            !- Value 7847
  0.222798111,                            !- Value 7848
  0.222798111,                            !- Value 7849
  0.222798111,                            !- Value 7850
  0.222798111,                            !- Value 7851
  0.222798111,                            !- Value 7852
  0.280890167,                            !- Value 7853
  0.314101647,                            !- Value 7854
  0.30569485,                             !- Value 7855
  1,                                      !- Value 7856
  0.932667829,                            !- Value 7857
  0.932667829,                            !- Value 7858
  0.932667829,                            !- Value 7859
  0.932667829,                            !- Value 7860
  0.932667829,                            !- Value 7861
  0.932667829,                            !- Value 7862
  0.932667829,                            !- Value 7863
  0.932667829,                            !- Value 7864
  0.314101647,                            !- Value 7865
  0.314101647,                            !- Value 7866
  0.314101647,                            !- Value 7867
  0.30569485,                             !- Value 7868
  0.314101647,                            !- Value 7869
  0.314101647,                            !- Value 7870
  0.280890167,                            !- Value 7871
  0.280890167,                            !- Value 7872
  0.222798111,                            !- Value 7873
  0.222798111,                            !- Value 7874
  0.222798111,                            !- Value 7875
  0.222798111,                            !- Value 7876
  0.280890167,                            !- Value 7877
  0.30569485,                             !- Value 7878
  0.30569485,                             !- Value 7879
  1,                                      !- Value 7880
  0.996505227,                            !- Value 7881
  0.996505227,                            !- Value 7882
  0.996505227,                            !- Value 7883
  0.996505227,                            !- Value 7884
  0.996505227,                            !- Value 7885
  1,                                      !- Value 7886
  1,                                      !- Value 7887
  0.996505227,                            !- Value 7888
  0.266710363,                            !- Value 7889
  0.266710363,                            !- Value 7890
  0.266710363,                            !- Value 7891
  0.266710363,                            !- Value 7892
  0.314101647,                            !- Value 7893
  0.280890167,                            !- Value 7894
  0.280890167,                            !- Value 7895
  0.280890167,                            !- Value 7896
  0.280890167,                            !- Value 7897
  0.222798111,                            !- Value 7898
  0.222798111,                            !- Value 7899
  0.222798111,                            !- Value 7900
  0.222798111,                            !- Value 7901
  0.30569485,                             !- Value 7902
  0.30569485,                             !- Value 7903
  0.996505227,                            !- Value 7904
  0.996505227,                            !- Value 7905
  1,                                      !- Value 7906
  1,                                      !- Value 7907
  0.996505227,                            !- Value 7908
  0.996505227,                            !- Value 7909
  0.996505227,                            !- Value 7910
  0.996505227,                            !- Value 7911
  0.996505227,                            !- Value 7912
  0.30569485,                             !- Value 7913
  0.30569485,                             !- Value 7914
  0.266710363,                            !- Value 7915
  0.266710363,                            !- Value 7916
  0.30569485,                             !- Value 7917
  0.314101647,                            !- Value 7918
  0.280890167,                            !- Value 7919
  0.280890167,                            !- Value 7920
  0.222798111,                            !- Value 7921
  0.222798111,                            !- Value 7922
  0.222798111,                            !- Value 7923
  0.222798111,                            !- Value 7924
  0.222798111,                            !- Value 7925
  0.30569485,                             !- Value 7926
  0.30569485,                             !- Value 7927
  1,                                      !- Value 7928
  0.932667829,                            !- Value 7929
  0.932667829,                            !- Value 7930
  0.932667829,                            !- Value 7931
  0.932667829,                            !- Value 7932
  0.932667829,                            !- Value 7933
  0.932667829,                            !- Value 7934
  0.932667829,                            !- Value 7935
  0.932667829,                            !- Value 7936
  0.932667829,                            !- Value 7937
  0.314101647,                            !- Value 7938
  0.314101647,                            !- Value 7939
  0.30569485,                             !- Value 7940
  0.30569485,                             !- Value 7941
  0.314101647,                            !- Value 7942
  0.280890167,                            !- Value 7943
  0.280890167,                            !- Value 7944
  0.280890167,                            !- Value 7945
  0.222798111,                            !- Value 7946
  0.222798111,                            !- Value 7947
  0.222798111,                            !- Value 7948
  0.222798111,                            !- Value 7949
  0.30569485,                             !- Value 7950
  0.30569485,                             !- Value 7951
  1,                                      !- Value 7952
  1,                                      !- Value 7953
  0.932667829,                            !- Value 7954
  0.932667829,                            !- Value 7955
  0.932667829,                            !- Value 7956
  0.932667829,                            !- Value 7957
  0.932667829,                            !- Value 7958
  0.932667829,                            !- Value 7959
  0.932667829,                            !- Value 7960
  0.314101647,                            !- Value 7961
  0.314101647,                            !- Value 7962
  0.314101647,                            !- Value 7963
  0.30569485,                             !- Value 7964
  0.30569485,                             !- Value 7965
  0.314101647,                            !- Value 7966
  0.280890167,                            !- Value 7967
  0.280890167,                            !- Value 7968
  0.280890167,                            !- Value 7969
  0.222798111,                            !- Value 7970
  0.222798111,                            !- Value 7971
  0.222798111,                            !- Value 7972
  0.222798111,                            !- Value 7973
  0.30569485,                             !- Value 7974
  0.266710363,                            !- Value 7975
  0.996505227,                            !- Value 7976
  1,                                      !- Value 7977
  0.932667829,                            !- Value 7978
  0.932667829,                            !- Value 7979
  0.932667829,                            !- Value 7980
  0.932667829,                            !- Value 7981
  0.932667829,                            !- Value 7982
  0.932667829,                            !- Value 7983
  0.932667829,                            !- Value 7984
  0.314101647,                            !- Value 7985
  0.314101647,                            !- Value 7986
  0.314101647,                            !- Value 7987
  0.30569485,                             !- Value 7988
  0.314101647,                            !- Value 7989
  0.314101647,                            !- Value 7990
  0.280890167,                            !- Value 7991
  0.280890167,                            !- Value 7992
  0.222798111,                            !- Value 7993
  0.222798111,                            !- Value 7994
  0.222798111,                            !- Value 7995
  0.222798111,                            !- Value 7996
  0.280890167,                            !- Value 7997
  0.30569485,                             !- Value 7998
  0.30569485,                             !- Value 7999
  1,                                      !- Value 8000
  1,                                      !- Value 8001
  0.932667829,                            !- Value 8002
  0.932667829,                            !- Value 8003
  0.932667829,                            !- Value 8004
  0.932667829,                            !- Value 8005
  0.932667829,                            !- Value 8006
  0.932667829,                            !- Value 8007
  0.932667829,                            !- Value 8008
  0.314101647,                            !- Value 8009
  0.314101647,                            !- Value 8010
  0.314101647,                            !- Value 8011
  0.30569485,                             !- Value 8012
  0.314101647,                            !- Value 8013
  0.314101647,                            !- Value 8014
  0.280890167,                            !- Value 8015
  0.280890167,                            !- Value 8016
  0.222798111,                            !- Value 8017
  0.222798111,                            !- Value 8018
  0.222798111,                            !- Value 8019
  0.222798111,                            !- Value 8020
  0.280890167,                            !- Value 8021
  0.30569485,                             !- Value 8022
  0.30569485,                             !- Value 8023
  1,                                      !- Value 8024
  1,                                      !- Value 8025
  0.932667829,                            !- Value 8026
  0.932667829,                            !- Value 8027
  0.932667829,                            !- Value 8028
  0.932667829,                            !- Value 8029
  0.932667829,                            !- Value 8030
  0.932667829,                            !- Value 8031
  0.932667829,                            !- Value 8032
  0.314101647,                            !- Value 8033
  0.314101647,                            !- Value 8034
  0.314101647,                            !- Value 8035
  0.30569485,                             !- Value 8036
  0.314101647,                            !- Value 8037
  0.314101647,                            !- Value 8038
  0.280890167,                            !- Value 8039
  0.280890167,                            !- Value 8040
  0.222798111,                            !- Value 8041
  0.222798111,                            !- Value 8042
  0.222798111,                            !- Value 8043
  0.222798111,                            !- Value 8044
  0.280890167,                            !- Value 8045
  0.314101647,                            !- Value 8046
  0.30569485,                             !- Value 8047
  1,                                      !- Value 8048
  1,                                      !- Value 8049
  0.996505227,                            !- Value 8050
  0.996505227,                            !- Value 8051
  1,                                      !- Value 8052
  1,                                      !- Value 8053
  0.996505227,                            !- Value 8054
  0.996505227,                            !- Value 8055
  0.996505227,                            !- Value 8056
  0.266710363,                            !- Value 8057
  0.266710363,                            !- Value 8058
  0.30569485,                             !- Value 8059
  0.30569485,                             !- Value 8060
  0.314101647,                            !- Value 8061
  0.314101647,                            !- Value 8062
  0.280890167,                            !- Value 8063
  0.280890167,                            !- Value 8064
  0.222798111,                            !- Value 8065
  0.222798111,                            !- Value 8066
  0.222798111,                            !- Value 8067
  0.222798111,                            !- Value 8068
  0.280890167,                            !- Value 8069
  0.314101647,                            !- Value 8070
  0.30569485,                             !- Value 8071
  1,                                      !- Value 8072
  1,                                      !- Value 8073
  0.996505227,                            !- Value 8074
  0.996505227,                            !- Value 8075
  1,                                      !- Value 8076
  1,                                      !- Value 8077
  0.996505227,                            !- Value 8078
  0.996505227,                            !- Value 8079
  0.996505227,                            !- Value 8080
  0.266710363,                            !- Value 8081
  0.266710363,                            !- Value 8082
  0.30569485,                             !- Value 8083
  0.30569485,                             !- Value 8084
  0.314101647,                            !- Value 8085
  0.314101647,                            !- Value 8086
  0.280890167,                            !- Value 8087
  0.222798111,                            !- Value 8088
  0.222798111,                            !- Value 8089
  0.222798111,                            !- Value 8090
  0.222798111,                            !- Value 8091
  0.1,                                    !- Value 8092
  0.280890167,                            !- Value 8093
  0.314101647,                            !- Value 8094
  0.30569485,                             !- Value 8095
  1,                                      !- Value 8096
  1,                                      !- Value 8097
  0.932667829,                            !- Value 8098
  0.932667829,                            !- Value 8099
  0.932667829,                            !- Value 8100
  0.932667829,                            !- Value 8101
  0.932667829,                            !- Value 8102
  0.932667829,                            !- Value 8103
  0.932667829,                            !- Value 8104
  0.314101647,                            !- Value 8105
  0.314101647,                            !- Value 8106
  0.314101647,                            !- Value 8107
  0.30569485,                             !- Value 8108
  0.314101647,                            !- Value 8109
  0.314101647,                            !- Value 8110
  0.280890167,                            !- Value 8111
  0.222798111,                            !- Value 8112
  0.222798111,                            !- Value 8113
  0.222798111,                            !- Value 8114
  0.222798111,                            !- Value 8115
  0.1,                                    !- Value 8116
  0.280890167,                            !- Value 8117
  0.314101647,                            !- Value 8118
  0.30569485,                             !- Value 8119
  1,                                      !- Value 8120
  0.932667829,                            !- Value 8121
  0.932667829,                            !- Value 8122
  0.932667829,                            !- Value 8123
  0.932667829,                            !- Value 8124
  0.932667829,                            !- Value 8125
  0.932667829,                            !- Value 8126
  0.932667829,                            !- Value 8127
  0.932667829,                            !- Value 8128
  0.314101647,                            !- Value 8129
  0.314101647,                            !- Value 8130
  0.314101647,                            !- Value 8131
  0.30569485,                             !- Value 8132
  0.314101647,                            !- Value 8133
  0.314101647,                            !- Value 8134
  0.280890167,                            !- Value 8135
  0.222798111,                            !- Value 8136
  0.222798111,                            !- Value 8137
  0.222798111,                            !- Value 8138
  0.222798111,                            !- Value 8139
  0.222798111,                            !- Value 8140
  0.280890167,                            !- Value 8141
  0.314101647,                            !- Value 8142
  0.30569485,                             !- Value 8143
  1,                                      !- Value 8144
  0.932667829,                            !- Value 8145
  0.932667829,                            !- Value 8146
  0.932667829,                            !- Value 8147
  0.932667829,                            !- Value 8148
  0.932667829,                            !- Value 8149
  0.932667829,                            !- Value 8150
  0.932667829,                            !- Value 8151
  0.932667829,                            !- Value 8152
  0.314101647,                            !- Value 8153
  0.314101647,                            !- Value 8154
  0.314101647,                            !- Value 8155
  0.30569485,                             !- Value 8156
  0.314101647,                            !- Value 8157
  0.314101647,                            !- Value 8158
  0.280890167,                            !- Value 8159
  0.280890167,                            !- Value 8160
  0.222798111,                            !- Value 8161
  0.222798111,                            !- Value 8162
  0.222798111,                            !- Value 8163
  0.222798111,                            !- Value 8164
  0.280890167,                            !- Value 8165
  0.314101647,                            !- Value 8166
  0.30569485,                             !- Value 8167
  1,                                      !- Value 8168
  0.932667829,                            !- Value 8169
  0.932667829,                            !- Value 8170
  0.932667829,                            !- Value 8171
  0.932667829,                            !- Value 8172
  0.932667829,                            !- Value 8173
  0.932667829,                            !- Value 8174
  0.932667829,                            !- Value 8175
  0.932667829,                            !- Value 8176
  0.314101647,                            !- Value 8177
  0.314101647,                            !- Value 8178
  0.314101647,                            !- Value 8179
  0.30569485,                             !- Value 8180
  0.314101647,                            !- Value 8181
  0.314101647,                            !- Value 8182
  0.280890167,                            !- Value 8183
  0.280890167,                            !- Value 8184
  0.222798111,                            !- Value 8185
  0.222798111,                            !- Value 8186
  0.222798111,                            !- Value 8187
  0.222798111,                            !- Value 8188
  0.280890167,                            !- Value 8189
  0.314101647,                            !- Value 8190
  0.30569485,                             !- Value 8191
  1,                                      !- Value 8192
  0.932667829,                            !- Value 8193
  0.932667829,                            !- Value 8194
  0.932667829,                            !- Value 8195
  0.932667829,                            !- Value 8196
  0.932667829,                            !- Value 8197
  0.932667829,                            !- Value 8198
  0.932667829,                            !- Value 8199
  0.932667829,                            !- Value 8200
  0.314101647,                            !- Value 8201
  0.314101647,                            !- Value 8202
  0.314101647,                            !- Value 8203
  0.30569485,                             !- Value 8204
  0.314101647,                            !- Value 8205
  0.314101647,                            !- Value 8206
  0.280890167,                            !- Value 8207
  0.222798111,                            !- Value 8208
  0.222798111,                            !- Value 8209
  0.222798111,                            !- Value 8210
  0.222798111,                            !- Value 8211
  0.222798111,                            !- Value 8212
  0.280890167,                            !- Value 8213
  0.314101647,                            !- Value 8214
  0.30569485,                             !- Value 8215
  1,                                      !- Value 8216
  1,                                      !- Value 8217
  0.996505227,                            !- Value 8218
  0.996505227,                            !- Value 8219
  1,                                      !- Value 8220
  1,                                      !- Value 8221
  0.996505227,                            !- Value 8222
  0.996505227,                            !- Value 8223
  0.996505227,                            !- Value 8224
  0.266710363,                            !- Value 8225
  0.266710363,                            !- Value 8226
  0.30569485,                             !- Value 8227
  0.30569485,                             !- Value 8228
  0.30569485,                             !- Value 8229
  0.314101647,                            !- Value 8230
  0.280890167,                            !- Value 8231
  0.280890167,                            !- Value 8232
  0.222798111,                            !- Value 8233
  0.222798111,                            !- Value 8234
  0.222798111,                            !- Value 8235
  0.222798111,                            !- Value 8236
  0.280890167,                            !- Value 8237
  0.314101647,                            !- Value 8238
  0.30569485,                             !- Value 8239
  1,                                      !- Value 8240
  1,                                      !- Value 8241
  0.996505227,                            !- Value 8242
  0.996505227,                            !- Value 8243
  1,                                      !- Value 8244
  1,                                      !- Value 8245
  0.996505227,                            !- Value 8246
  0.996505227,                            !- Value 8247
  0.996505227,                            !- Value 8248
  0.266710363,                            !- Value 8249
  0.266710363,                            !- Value 8250
  0.30569485,                             !- Value 8251
  0.30569485,                             !- Value 8252
  0.314101647,                            !- Value 8253
  0.314101647,                            !- Value 8254
  0.280890167,                            !- Value 8255
  0.222798111,                            !- Value 8256
  0.222798111,                            !- Value 8257
  0.222798111,                            !- Value 8258
  0.222798111,                            !- Value 8259
  0.1,                                    !- Value 8260
  0.280890167,                            !- Value 8261
  0.30569485,                             !- Value 8262
  0.30569485,                             !- Value 8263
  1,                                      !- Value 8264
  0.932667829,                            !- Value 8265
  0.932667829,                            !- Value 8266
  0.932667829,                            !- Value 8267
  0.932667829,                            !- Value 8268
  0.932667829,                            !- Value 8269
  0.932667829,                            !- Value 8270
  0.932667829,                            !- Value 8271
  0.932667829,                            !- Value 8272
  0.314101647,                            !- Value 8273
  0.314101647,                            !- Value 8274
  0.314101647,                            !- Value 8275
  0.30569485,                             !- Value 8276
  0.314101647,                            !- Value 8277
  0.314101647,                            !- Value 8278
  0.280890167,                            !- Value 8279
  0.222798111,                            !- Value 8280
  0.222798111,                            !- Value 8281
  0.222798111,                            !- Value 8282
  0.222798111,                            !- Value 8283
  0.1,                                    !- Value 8284
  0.280890167,                            !- Value 8285
  0.314101647,                            !- Value 8286
  0.30569485,                             !- Value 8287
  1,                                      !- Value 8288
  0.932667829,                            !- Value 8289
  0.932667829,                            !- Value 8290
  0.932667829,                            !- Value 8291
  0.932667829,                            !- Value 8292
  0.932667829,                            !- Value 8293
  0.932667829,                            !- Value 8294
  0.932667829,                            !- Value 8295
  0.932667829,                            !- Value 8296
  0.314101647,                            !- Value 8297
  0.314101647,                            !- Value 8298
  0.314101647,                            !- Value 8299
  0.30569485,                             !- Value 8300
  0.314101647,                            !- Value 8301
  0.314101647,                            !- Value 8302
  0.280890167,                            !- Value 8303
  0.222798111,                            !- Value 8304
  0.222798111,                            !- Value 8305
  0.222798111,                            !- Value 8306
  0.222798111,                            !- Value 8307
  0.222798111,                            !- Value 8308
  0.280890167,                            !- Value 8309
  0.314101647,                            !- Value 8310
  0.30569485,                             !- Value 8311
  1,                                      !- Value 8312
  0.932667829,                            !- Value 8313
  0.932667829,                            !- Value 8314
  0.932667829,                            !- Value 8315
  0.932667829,                            !- Value 8316
  0.932667829,                            !- Value 8317
  0.932667829,                            !- Value 8318
  0.932667829,                            !- Value 8319
  0.932667829,                            !- Value 8320
  0.314101647,                            !- Value 8321
  0.314101647,                            !- Value 8322
  0.314101647,                            !- Value 8323
  0.30569485,                             !- Value 8324
  0.314101647,                            !- Value 8325
  0.314101647,                            !- Value 8326
  0.280890167,                            !- Value 8327
  0.222798111,                            !- Value 8328
  0.222798111,                            !- Value 8329
  0.222798111,                            !- Value 8330
  0.222798111,                            !- Value 8331
  0.1,                                    !- Value 8332
  0.280890167,                            !- Value 8333
  0.314101647,                            !- Value 8334
  0.30569485,                             !- Value 8335
  1,                                      !- Value 8336
  0.932667829,                            !- Value 8337
  0.932667829,                            !- Value 8338
  0.932667829,                            !- Value 8339
  0.932667829,                            !- Value 8340
  0.932667829,                            !- Value 8341
  0.932667829,                            !- Value 8342
  0.932667829,                            !- Value 8343
  0.932667829,                            !- Value 8344
  0.314101647,                            !- Value 8345
  0.314101647,                            !- Value 8346
  0.314101647,                            !- Value 8347
  0.30569485,                             !- Value 8348
  0.314101647,                            !- Value 8349
  0.314101647,                            !- Value 8350
  0.280890167,                            !- Value 8351
  0.222798111,                            !- Value 8352
  0.222798111,                            !- Value 8353
  0.222798111,                            !- Value 8354
  0.1,                                    !- Value 8355
  0.1,                                    !- Value 8356
  0.280890167,                            !- Value 8357
  0.314101647,                            !- Value 8358
  0.30569485,                             !- Value 8359
  1,                                      !- Value 8360
  0.932667829,                            !- Value 8361
  0.932667829,                            !- Value 8362
  0.932667829,                            !- Value 8363
  0.932667829,                            !- Value 8364
  0.932667829,                            !- Value 8365
  0.932667829,                            !- Value 8366
  0.932667829,                            !- Value 8367
  0.932667829,                            !- Value 8368
  0.314101647,                            !- Value 8369
  0.314101647,                            !- Value 8370
  0.314101647,                            !- Value 8371
  0.30569485,                             !- Value 8372
  0.314101647,                            !- Value 8373
  0.314101647,                            !- Value 8374
  0.280890167,                            !- Value 8375
  0.222798111,                            !- Value 8376
  0.222798111,                            !- Value 8377
  0.222798111,                            !- Value 8378
  0.222798111,                            !- Value 8379
  0.222798111,                            !- Value 8380
  0.280890167,                            !- Value 8381
  0.314101647,                            !- Value 8382
  0.30569485,                             !- Value 8383
  1,                                      !- Value 8384
  1,                                      !- Value 8385
  0.996505227,                            !- Value 8386
  0.996505227,                            !- Value 8387
  1,                                      !- Value 8388
  1,                                      !- Value 8389
  0.996505227,                            !- Value 8390
  0.996505227,                            !- Value 8391
  0.996505227,                            !- Value 8392
  0.266710363,                            !- Value 8393
  0.266710363,                            !- Value 8394
  0.30569485,                             !- Value 8395
  0.30569485,                             !- Value 8396
  0.30569485,                             !- Value 8397
  0.314101647,                            !- Value 8398
  0.280890167,                            !- Value 8399
  0.280890167,                            !- Value 8400
  0.222798111,                            !- Value 8401
  0.222798111,                            !- Value 8402
  0.222798111,                            !- Value 8403
  0.222798111,                            !- Value 8404
  0.222798111,                            !- Value 8405
  0.30569485,                             !- Value 8406
  0.30569485,                             !- Value 8407
  1,                                      !- Value 8408
  1,                                      !- Value 8409
  0.996505227,                            !- Value 8410
  0.996505227,                            !- Value 8411
  0.996505227,                            !- Value 8412
  0.996505227,                            !- Value 8413
  0.996505227,                            !- Value 8414
  1,                                      !- Value 8415
  1,                                      !- Value 8416
  0.266710363,                            !- Value 8417
  0.266710363,                            !- Value 8418
  0.266710363,                            !- Value 8419
  0.266710363,                            !- Value 8420
  0.314101647,                            !- Value 8421
  0.314101647,                            !- Value 8422
  0.280890167,                            !- Value 8423
  0.280890167,                            !- Value 8424
  0.222798111,                            !- Value 8425
  0.222798111,                            !- Value 8426
  0.222798111,                            !- Value 8427
  0.1,                                    !- Value 8428
  0.1,                                    !- Value 8429
  0.30569485,                             !- Value 8430
  0.30569485,                             !- Value 8431
  1,                                      !- Value 8432
  0.932667829,                            !- Value 8433
  0.932667829,                            !- Value 8434
  0.932667829,                            !- Value 8435
  0.932667829,                            !- Value 8436
  0.932667829,                            !- Value 8437
  0.932667829,                            !- Value 8438
  0.932667829,                            !- Value 8439
  0.932667829,                            !- Value 8440
  0.314101647,                            !- Value 8441
  0.314101647,                            !- Value 8442
  0.314101647,                            !- Value 8443
  0.30569485,                             !- Value 8444
  0.314101647,                            !- Value 8445
  0.314101647,                            !- Value 8446
  0.280890167,                            !- Value 8447
  0.222798111,                            !- Value 8448
  0.222798111,                            !- Value 8449
  0.1,                                    !- Value 8450
  0.1,                                    !- Value 8451
  0.1,                                    !- Value 8452
  0.222798111,                            !- Value 8453
  0.30569485,                             !- Value 8454
  0.30569485,                             !- Value 8455
  1,                                      !- Value 8456
  0.932667829,                            !- Value 8457
  0.932667829,                            !- Value 8458
  0.932667829,                            !- Value 8459
  0.932667829,                            !- Value 8460
  0.932667829,                            !- Value 8461
  0.932667829,                            !- Value 8462
  0.932667829,                            !- Value 8463
  0.932667829,                            !- Value 8464
  0.314101647,                            !- Value 8465
  0.314101647,                            !- Value 8466
  0.314101647,                            !- Value 8467
  0.30569485,                             !- Value 8468
  0.314101647,                            !- Value 8469
  0.314101647,                            !- Value 8470
  0.280890167,                            !- Value 8471
  0.222798111,                            !- Value 8472
  0.222798111,                            !- Value 8473
  0.1,                                    !- Value 8474
  0.1,                                    !- Value 8475
  0.1,                                    !- Value 8476
  0.222798111,                            !- Value 8477
  0.314101647,                            !- Value 8478
  0.30569485,                             !- Value 8479
  1,                                      !- Value 8480
  0.932667829,                            !- Value 8481
  0.932667829,                            !- Value 8482
  0.932667829,                            !- Value 8483
  0.932667829,                            !- Value 8484
  0.932667829,                            !- Value 8485
  0.932667829,                            !- Value 8486
  0.932667829,                            !- Value 8487
  0.932667829,                            !- Value 8488
  0.314101647,                            !- Value 8489
  0.314101647,                            !- Value 8490
  0.314101647,                            !- Value 8491
  0.30569485,                             !- Value 8492
  0.314101647,                            !- Value 8493
  0.314101647,                            !- Value 8494
  0.280890167,                            !- Value 8495
  0.222798111,                            !- Value 8496
  0.222798111,                            !- Value 8497
  0.222798111,                            !- Value 8498
  0.1,                                    !- Value 8499
  0.1,                                    !- Value 8500
  0.280890167,                            !- Value 8501
  0.314101647,                            !- Value 8502
  0.30569485,                             !- Value 8503
  1,                                      !- Value 8504
  0.932667829,                            !- Value 8505
  0.932667829,                            !- Value 8506
  0.932667829,                            !- Value 8507
  0.932667829,                            !- Value 8508
  0.932667829,                            !- Value 8509
  0.932667829,                            !- Value 8510
  0.932667829,                            !- Value 8511
  0.932667829,                            !- Value 8512
  0.314101647,                            !- Value 8513
  0.314101647,                            !- Value 8514
  0.314101647,                            !- Value 8515
  0.30569485,                             !- Value 8516
  0.314101647,                            !- Value 8517
  0.314101647,                            !- Value 8518
  0.280890167,                            !- Value 8519
  0.222798111,                            !- Value 8520
  0.222798111,                            !- Value 8521
  0.1,                                    !- Value 8522
  0.1,                                    !- Value 8523
  0.1,                                    !- Value 8524
  0.222798111,                            !- Value 8525
  0.314101647,                            !- Value 8526
  0.30569485,                             !- Value 8527
  1,                                      !- Value 8528
  0.932667829,                            !- Value 8529
  0.932667829,                            !- Value 8530
  0.932667829,                            !- Value 8531
  0.932667829,                            !- Value 8532
  0.932667829,                            !- Value 8533
  0.932667829,                            !- Value 8534
  0.932667829,                            !- Value 8535
  0.932667829,                            !- Value 8536
  0.314101647,                            !- Value 8537
  0.314101647,                            !- Value 8538
  0.314101647,                            !- Value 8539
  0.30569485,                             !- Value 8540
  0.314101647,                            !- Value 8541
  0.314101647,                            !- Value 8542
  0.280890167,                            !- Value 8543
  0.222798111,                            !- Value 8544
  0.222798111,                            !- Value 8545
  0.222798111,                            !- Value 8546
  0.1,                                    !- Value 8547
  0.1,                                    !- Value 8548
  0.280890167,                            !- Value 8549
  0.314101647,                            !- Value 8550
  0.30569485,                             !- Value 8551
  1,                                      !- Value 8552
  1,                                      !- Value 8553
  0.996505227,                            !- Value 8554
  0.996505227,                            !- Value 8555
  1,                                      !- Value 8556
  1,                                      !- Value 8557
  0.996505227,                            !- Value 8558
  0.996505227,                            !- Value 8559
  0.996505227,                            !- Value 8560
  0.266710363,                            !- Value 8561
  0.266710363,                            !- Value 8562
  0.30569485,                             !- Value 8563
  0.30569485,                             !- Value 8564
  0.314101647,                            !- Value 8565
  0.314101647,                            !- Value 8566
  0.280890167,                            !- Value 8567
  0.280890167,                            !- Value 8568
  0.222798111,                            !- Value 8569
  0.222798111,                            !- Value 8570
  0.222798111,                            !- Value 8571
  0.222798111,                            !- Value 8572
  0.280890167,                            !- Value 8573
  0.30569485,                             !- Value 8574
  0.30569485,                             !- Value 8575
  1,                                      !- Value 8576
  1,                                      !- Value 8577
  0.996505227,                            !- Value 8578
  0.996505227,                            !- Value 8579
  0.996505227,                            !- Value 8580
  0.996505227,                            !- Value 8581
  1,                                      !- Value 8582
  1,                                      !- Value 8583
  0.996505227,                            !- Value 8584
  0.266710363,                            !- Value 8585
  0.266710363,                            !- Value 8586
  0.266710363,                            !- Value 8587
  0.266710363,                            !- Value 8588
  0.314101647,                            !- Value 8589
  0.280890167,                            !- Value 8590
  0.280890167,                            !- Value 8591
  0.280890167,                            !- Value 8592
  0.222798111,                            !- Value 8593
  0.222798111,                            !- Value 8594
  0.222798111,                            !- Value 8595
  0.222798111,                            !- Value 8596
  0.222798111,                            !- Value 8597
  0.30569485,                             !- Value 8598
  0.30569485,                             !- Value 8599
  1,                                      !- Value 8600
  0.932667829,                            !- Value 8601
  0.932667829,                            !- Value 8602
  0.932667829,                            !- Value 8603
  0.932667829,                            !- Value 8604
  0.932667829,                            !- Value 8605
  0.932667829,                            !- Value 8606
  0.932667829,                            !- Value 8607
  0.932667829,                            !- Value 8608
  0.314101647,                            !- Value 8609
  0.314101647,                            !- Value 8610
  0.314101647,                            !- Value 8611
  0.30569485,                             !- Value 8612
  0.314101647,                            !- Value 8613
  0.314101647,                            !- Value 8614
  0.280890167,                            !- Value 8615
  0.222798111,                            !- Value 8616
  0.222798111,                            !- Value 8617
  0.222798111,                            !- Value 8618
  0.222798111,                            !- Value 8619
  0.1,                                    !- Value 8620
  0.280890167,                            !- Value 8621
  0.314101647,                            !- Value 8622
  0.30569485,                             !- Value 8623
  1,                                      !- Value 8624
  0.932667829,                            !- Value 8625
  0.932667829,                            !- Value 8626
  0.932667829,                            !- Value 8627
  0.932667829,                            !- Value 8628
  0.932667829,                            !- Value 8629
  0.932667829,                            !- Value 8630
  0.932667829,                            !- Value 8631
  0.932667829,                            !- Value 8632
  0.314101647,                            !- Value 8633
  0.314101647,                            !- Value 8634
  0.314101647,                            !- Value 8635
  0.30569485,                             !- Value 8636
  0.314101647,                            !- Value 8637
  0.314101647,                            !- Value 8638
  0.280890167,                            !- Value 8639
  0.222798111,                            !- Value 8640
  0.222798111,                            !- Value 8641
  0.222798111,                            !- Value 8642
  0.1,                                    !- Value 8643
  0.1,                                    !- Value 8644
  0.280890167,                            !- Value 8645
  0.30569485,                             !- Value 8646
  0.30569485,                             !- Value 8647
  1,                                      !- Value 8648
  0.932667829,                            !- Value 8649
  0.932667829,                            !- Value 8650
  0.932667829,                            !- Value 8651
  0.932667829,                            !- Value 8652
  0.932667829,                            !- Value 8653
  0.932667829,                            !- Value 8654
  0.932667829,                            !- Value 8655
  0.932667829,                            !- Value 8656
  0.314101647,                            !- Value 8657
  0.314101647,                            !- Value 8658
  0.314101647,                            !- Value 8659
  0.30569485,                             !- Value 8660
  0.314101647,                            !- Value 8661
  0.314101647,                            !- Value 8662
  0.280890167,                            !- Value 8663
  0.222798111,                            !- Value 8664
  0.222798111,                            !- Value 8665
  0.1,                                    !- Value 8666
  0.1,                                    !- Value 8667
  0.1,                                    !- Value 8668
  0.222798111,                            !- Value 8669
  0.314101647,                            !- Value 8670
  0.30569485,                             !- Value 8671
  1,                                      !- Value 8672
  0.932667829,                            !- Value 8673
  0.932667829,                            !- Value 8674
  0.932667829,                            !- Value 8675
  0.932667829,                            !- Value 8676
  0.932667829,                            !- Value 8677
  0.932667829,                            !- Value 8678
  0.932667829,                            !- Value 8679
  0.932667829,                            !- Value 8680
  0.932667829,                            !- Value 8681
  0.314101647,                            !- Value 8682
  0.314101647,                            !- Value 8683
  0.30569485,                             !- Value 8684
  0.314101647,                            !- Value 8685
  0.314101647,                            !- Value 8686
  0.280890167,                            !- Value 8687
  0.222798111,                            !- Value 8688
  0.222798111,                            !- Value 8689
  0.1,                                    !- Value 8690
  0.1,                                    !- Value 8691
  0.1,                                    !- Value 8692
  0.222798111,                            !- Value 8693
  0.314101647,                            !- Value 8694
  0.30569485,                             !- Value 8695
  1,                                      !- Value 8696
  0.932667829,                            !- Value 8697
  0.932667829,                            !- Value 8698
  0.932667829,                            !- Value 8699
  0.932667829,                            !- Value 8700
  0.932667829,                            !- Value 8701
  0.932667829,                            !- Value 8702
  0.932667829,                            !- Value 8703
  0.932667829,                            !- Value 8704
  0.932667829,                            !- Value 8705
  0.314101647,                            !- Value 8706
  0.314101647,                            !- Value 8707
  0.30569485,                             !- Value 8708
  0.314101647,                            !- Value 8709
  0.314101647,                            !- Value 8710
  0.280890167,                            !- Value 8711
  0.222798111,                            !- Value 8712
  0.222798111,                            !- Value 8713
  0.222798111,                            !- Value 8714
  0.1,                                    !- Value 8715
  0.1,                                    !- Value 8716
  0.280890167,                            !- Value 8717
  0.314101647,                            !- Value 8718
  0.30569485,                             !- Value 8719
  1,                                      !- Value 8720
  1,                                      !- Value 8721
  1,                                      !- Value 8722
  0.996505227,                            !- Value 8723
  1,                                      !- Value 8724
  1,                                      !- Value 8725
  0.996505227,                            !- Value 8726
  0.996505227,                            !- Value 8727
  0.996505227,                            !- Value 8728
  0.996505227,                            !- Value 8729
  0.266710363,                            !- Value 8730
  0.30569485,                             !- Value 8731
  0.30569485,                             !- Value 8732
  0.314101647,                            !- Value 8733
  0.314101647,                            !- Value 8734
  0.280890167,                            !- Value 8735
  0.222798111,                            !- Value 8736
  0.222798111,                            !- Value 8737
  0.222798111,                            !- Value 8738
  0.222798111,                            !- Value 8739
  0.1,                                    !- Value 8740
  0.280890167,                            !- Value 8741
  0.314101647,                            !- Value 8742
  0.30569485,                             !- Value 8743
  1,                                      !- Value 8744
  1,                                      !- Value 8745
  0.996505227,                            !- Value 8746
  0.996505227,                            !- Value 8747
  1,                                      !- Value 8748
  1,                                      !- Value 8749
  0.996505227,                            !- Value 8750
  0.996505227,                            !- Value 8751
  0.996505227,                            !- Value 8752
  0.996505227,                            !- Value 8753
  0.266710363,                            !- Value 8754
  0.30569485,                             !- Value 8755
  0.30569485,                             !- Value 8756
  0.314101647,                            !- Value 8757
  0.314101647,                            !- Value 8758
  0.280890167,                            !- Value 8759
  0.280890167;                            !- Value 8760

! Always On Discrete
OS:Schedule:Constant,
  {e8c391d0-078d-410e-b8a8-42ac1482efd5}, !- Handle
  Always On Discrete hvac_library,        !- Name
  {c2d0b793-8499-4ca1-babd-3f89b9300338}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Curve:Biquadratic,
  {d8acc91e-dabb-453e-861a-21e92b7f4716}, !- Handle
  Dehumidifier Water Removal Curve,       !- Name
  -2.72487866408,                         !- Coefficient1 Constant
  0.100711983591,                         !- Coefficient2 x
  -0.000990538285,                        !- Coefficient3 x**2
  0.050053043874,                         !- Coefficient4 y
  -0.000203629282,                        !- Coefficient5 y**2
  -0.000341750531,                        !- Coefficient6 x*y
  21,                                     !- Minimum Value of x
  32.22,                                  !- Maximum Value of x
  40,                                     !- Minimum Value of y
  80;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {babeda37-c94e-4163-9bab-549724c2e816}, !- Handle
  Dehumidifier Energy Factor Curve,       !- Name
  -2.388319068955,                        !- Coefficient1 Constant
  0.093047739452,                         !- Coefficient2 x
  -0.001369700327,                        !- Coefficient3 x**2
  0.066533716758,                         !- Coefficient4 y
  -0.000343198063,                        !- Coefficient5 y**2
  -0.000562490295,                        !- Coefficient6 x*y
  21,                                     !- Minimum Value of x
  32.22,                                  !- Maximum Value of x
  40,                                     !- Minimum Value of y
  80;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {312d362c-e811-4156-b194-7ad10fd024d0}, !- Handle
  Dehumidifier Part Load Curve,           !- Name
  0.95,                                   !- Coefficient1 Constant
  0.05,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

! Always OnOff Discrete Schedule Type Limits
OS:ScheduleTypeLimits,
  {c2d0b793-8499-4ca1-babd-3f89b9300338}, !- Handle
  OnOff hvac_library,                     !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:ZoneControl:Humidistat,
  {eb10e827-0bcb-4cc7-999f-5b0db40b13b0}, !- Handle
  Zone Control Humidistat 1,              !- Name
  {59e925a1-b854-482d-9020-c1a6249f86ba}, !- Humidifying Relative Humidity Setpoint Schedule Name
  {4df5afc6-c7ba-4e0f-9fd1-8fbcb844e1ac}; !- Dehumidifying Relative Humidity Setpoint Schedule Name

OS:AirLoopHVAC,
  {519a6eb9-4a63-43f5-af52-49d5b5da1058}, !- Handle
  VAV with Reheat 3,                      !- Name
  ,                                       !- Controller List Name
  {19cf7cf7-445c-4a71-a5dc-da731a4e7d5b}, !- Availability Schedule
  {d235df73-6024-4c2e-954d-b1c486e8b110}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {5c0e3674-5a4e-48fa-92ac-6a8700316908}, !- Supply Side Inlet Node Name
  {8c804b90-d302-4120-a38f-32b8099c5879}, !- Demand Side Outlet Node Name
  {7b950425-1dd1-4026-8d9b-af830835f628}, !- Demand Side Inlet Node A
  {ca26da7a-ed08-43c0-8b43-aebafd31186f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {078a36a8-5272-42ec-9aea-d33f5609ee95}, !- Demand Mixer Name
  {73f9ea85-a7dd-4a58-ab2f-2960103edde8}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Sizing:System,
  {0cf17be6-6506-48b7-b4ea-cfdc3fb91a66}, !- Handle
  {2d7adc3e-ee64-44b4-a7a4-a557623550c5}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  13.1,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Schedule:Ruleset,
  {19cf7cf7-445c-4a71-a5dc-da731a4e7d5b}, !- Handle
  VAV with Reheat 2 Occ Sch 1,            !- Name
  {5101f3c4-870c-45e2-9f45-4145bc185b23}, !- Schedule Type Limits Name
  {b7e87d3d-fcc8-4d21-b5a5-8354316b820c}, !- Default Day Schedule Name
  {3a7709ea-bdc9-4808-a73e-d2e7f5dba0bd}, !- Summer Design Day Schedule Name
  {5fb3120e-d919-4f52-a6d6-130dba93740b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b7e87d3d-fcc8-4d21-b5a5-8354316b820c}, !- Handle
  VAV with Reheat 2 Occ Sch Default 1,    !- Name
  {5101f3c4-870c-45e2-9f45-4145bc185b23}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3a7709ea-bdc9-4808-a73e-d2e7f5dba0bd}, !- Handle
  VAV with Reheat 2 Occ Sch Summer Design Day 1, !- Name
  {5101f3c4-870c-45e2-9f45-4145bc185b23}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5fb3120e-d919-4f52-a6d6-130dba93740b}, !- Handle
  VAV with Reheat 2 Occ Sch Winter Design Day 1, !- Name
  {5101f3c4-870c-45e2-9f45-4145bc185b23}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f46c7ea2-d6c0-4ef9-ba78-27d5b9132cb7}, !- Handle
  VAV with Reheat 2 Occ Sch Sunday Rule 1, !- Name
  {19cf7cf7-445c-4a71-a5dc-da731a4e7d5b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f5dbb537-9463-47ef-a7c3-735aa732e9b7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f5dbb537-9463-47ef-a7c3-735aa732e9b7}, !- Handle
  VAV with Reheat 2 Occ Sch Sunday 1,     !- Name
  {5101f3c4-870c-45e2-9f45-4145bc185b23}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {61744056-cd11-4750-8496-234ec1322e14}, !- Handle
  VAV with Reheat 2 Occ Sch Saturday Rule 1, !- Name
  {19cf7cf7-445c-4a71-a5dc-da731a4e7d5b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {47a59655-830e-4beb-8003-a0ce115b714e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {47a59655-830e-4beb-8003-a0ce115b714e}, !- Handle
  VAV with Reheat 2 Occ Sch Saturday 1,   !- Name
  {5101f3c4-870c-45e2-9f45-4145bc185b23}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fdf6e23f-711a-4264-8ab4-5528c6e79283}, !- Handle
  VAV with Reheat 2 Occ Sch Friday Rule 1, !- Name
  {19cf7cf7-445c-4a71-a5dc-da731a4e7d5b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {6d67ff7a-9027-473f-a43e-15a44a54e4bc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {6d67ff7a-9027-473f-a43e-15a44a54e4bc}, !- Handle
  VAV with Reheat 2 Occ Sch Friday 1,     !- Name
  {5101f3c4-870c-45e2-9f45-4145bc185b23}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a7d1d547-9c25-4b14-bddd-1c80ea0c7bd7}, !- Handle
  VAV with Reheat 2 Occ Sch Thursday Rule 1, !- Name
  {19cf7cf7-445c-4a71-a5dc-da731a4e7d5b}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {2181fbc4-d9e5-4403-ac37-341cf508e15f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {2181fbc4-d9e5-4403-ac37-341cf508e15f}, !- Handle
  VAV with Reheat 2 Occ Sch Thursday 1,   !- Name
  {5101f3c4-870c-45e2-9f45-4145bc185b23}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {862162d1-81d6-45e0-8f76-9799627a366c}, !- Handle
  VAV with Reheat 2 Occ Sch Wednesday Rule 1, !- Name
  {19cf7cf7-445c-4a71-a5dc-da731a4e7d5b}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {da136294-b707-4cb8-85df-ea885ce81c10}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {da136294-b707-4cb8-85df-ea885ce81c10}, !- Handle
  VAV with Reheat 2 Occ Sch Wednesday 1,  !- Name
  {5101f3c4-870c-45e2-9f45-4145bc185b23}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5bc8ff2a-37c5-47b0-9d6f-a9ad57075621}, !- Handle
  VAV with Reheat 2 Occ Sch Tuesday Rule 1, !- Name
  {19cf7cf7-445c-4a71-a5dc-da731a4e7d5b}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {a5a49ae7-a25e-4300-a1f8-282705d4b8db}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {a5a49ae7-a25e-4300-a1f8-282705d4b8db}, !- Handle
  VAV with Reheat 2 Occ Sch Tuesday 1,    !- Name
  {5101f3c4-870c-45e2-9f45-4145bc185b23}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2452f49d-2610-4460-8295-d38fc36c6c62}, !- Handle
  VAV with Reheat 2 Occ Sch Monday Rule 1, !- Name
  {19cf7cf7-445c-4a71-a5dc-da731a4e7d5b}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {98c41937-eac7-4e38-a4a7-b367a5047fd0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {98c41937-eac7-4e38-a4a7-b367a5047fd0}, !- Handle
  VAV with Reheat 2 Occ Sch Monday 1,     !- Name
  {5101f3c4-870c-45e2-9f45-4145bc185b23}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManagerAssignmentList,
  {d235df73-6024-4c2e-954d-b1c486e8b110}, !- Handle
  VAV with Reheat 3 AvailabilityManagerAssigmentList, !- Name
  {cef56af5-7db6-48c6-91c6-47aac902f641}; !- Availability Manager Name 1

OS:AvailabilityManager:NightCycle,
  {cef56af5-7db6-48c6-91c6-47aac902f641}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  ,                                       !- Cycling Run Time {s}
  {fc5d2cf0-149d-4e77-8c32-4b7d0701a639}, !- Control Zone or Zone List Name
  {3aae6bbe-b145-4f65-8d7a-34988a6c1169}, !- Cooling Control Zone or Zone List Name
  {55ded700-01c9-450e-8ce4-d0edec56925c}, !- Heating Control Zone or Zone List Name
  {392822a9-34eb-4ff1-988c-f6e4edc45bab}; !- Heating Zone Fans Only Zone or Zone List Name

OS:Sizing:System,
  {7991b6b8-b030-480d-b661-29dfeb71cbf3}, !- Handle
  {519a6eb9-4a63-43f5-af52-49d5b5da1058}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  13.1,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Node,
  {ad90585f-69eb-42b8-8a28-6d70dd852459}, !- Handle
  Node 169,                               !- Name
  {5c0e3674-5a4e-48fa-92ac-6a8700316908}, !- Inlet Port
  {23ed29a1-2f75-41c7-bf74-d33bb324d9f3}; !- Outlet Port

OS:Node,
  {33aa7cb6-ea21-417d-87b4-a25780024691}, !- Handle
  Node 170,                               !- Name
  {f79cdfe0-1f1f-47df-a591-abdfb012d877}, !- Inlet Port
  {ca26da7a-ed08-43c0-8b43-aebafd31186f}; !- Outlet Port

OS:Connection,
  {5c0e3674-5a4e-48fa-92ac-6a8700316908}, !- Handle
  {cd8fa3c4-ea8a-4879-9df1-648bca32b4fd}, !- Name
  {519a6eb9-4a63-43f5-af52-49d5b5da1058}, !- Source Object
  8,                                      !- Outlet Port
  {ad90585f-69eb-42b8-8a28-6d70dd852459}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca26da7a-ed08-43c0-8b43-aebafd31186f}, !- Handle
  {cf2ac77a-f949-406a-90db-d068d63cbd32}, !- Name
  {33aa7cb6-ea21-417d-87b4-a25780024691}, !- Source Object
  3,                                      !- Outlet Port
  {519a6eb9-4a63-43f5-af52-49d5b5da1058}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {51be7bb0-0a49-40a8-bd0a-89d87d9464ff}, !- Handle
  Node 171,                               !- Name
  {7b950425-1dd1-4026-8d9b-af830835f628}, !- Inlet Port
  {ef720069-2d60-45dc-9945-8be83bc4b71d}; !- Outlet Port

OS:Node,
  {f2144866-1c0e-4032-8dc0-d34747b36c54}, !- Handle
  Node 172,                               !- Name
  {212020f9-54d2-4d57-b569-51fd48c69c24}, !- Inlet Port
  {8c804b90-d302-4120-a38f-32b8099c5879}; !- Outlet Port

OS:Node,
  {eb801a26-ba3c-475c-9eca-86bbb03a3aa5}, !- Handle
  Node 173,                               !- Name
  {e72c7fd2-c452-44c2-a822-08ad37e0ff65}, !- Inlet Port
  {f41ba89e-6929-41bb-8b03-1de4155e53dc}; !- Outlet Port

OS:Connection,
  {7b950425-1dd1-4026-8d9b-af830835f628}, !- Handle
  {c84d8213-22f0-4788-918e-02a4ef49669d}, !- Name
  {519a6eb9-4a63-43f5-af52-49d5b5da1058}, !- Source Object
  10,                                     !- Outlet Port
  {51be7bb0-0a49-40a8-bd0a-89d87d9464ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c804b90-d302-4120-a38f-32b8099c5879}, !- Handle
  {f6a52475-9ae6-461a-b287-698794a789f8}, !- Name
  {f2144866-1c0e-4032-8dc0-d34747b36c54}, !- Source Object
  3,                                      !- Outlet Port
  {519a6eb9-4a63-43f5-af52-49d5b5da1058}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {73f9ea85-a7dd-4a58-ab2f-2960103edde8}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {ef720069-2d60-45dc-9945-8be83bc4b71d}, !- Inlet Node Name
  {ce06dc01-9b73-4930-95a7-6834516f7f50}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {078a36a8-5272-42ec-9aea-d33f5609ee95}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {212020f9-54d2-4d57-b569-51fd48c69c24}, !- Outlet Node Name
  {33b9f37c-dde8-4db9-b9a8-7cef0aa5b721}; !- Inlet Node Name 1

OS:Connection,
  {ef720069-2d60-45dc-9945-8be83bc4b71d}, !- Handle
  {77ae90ce-0008-4082-8163-7c30810ae668}, !- Name
  {51be7bb0-0a49-40a8-bd0a-89d87d9464ff}, !- Source Object
  3,                                      !- Outlet Port
  {73f9ea85-a7dd-4a58-ab2f-2960103edde8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {212020f9-54d2-4d57-b569-51fd48c69c24}, !- Handle
  {bcfa723b-f87e-49d6-bdc7-1b9c64066455}, !- Name
  {078a36a8-5272-42ec-9aea-d33f5609ee95}, !- Source Object
  2,                                      !- Outlet Port
  {f2144866-1c0e-4032-8dc0-d34747b36c54}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC:OutdoorAirSystem,
  {84e2b86c-3f81-4ccf-ade1-a17cac848f79}, !- Handle
  Air Loop HVAC Outdoor Air System 4,     !- Name
  {e142c748-f80f-4506-b385-e577e09584bd}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {1466d9d9-6dcd-4f12-adcb-39252f78fb9e}, !- Mixed Air Node Name
  {dc7bef7a-60f1-4017-aadd-0dbe772a4e36}, !- Outdoor Air Stream Node Name
  {badf6bca-45fb-43fc-93ab-6aa0abff04df}, !- Relief Air Stream Node Name
  {23ed29a1-2f75-41c7-bf74-d33bb324d9f3}; !- Return Air Stream Node Name

OS:Controller:OutdoorAir,
  {e142c748-f80f-4506-b385-e577e09584bd}, !- Handle
  Controller Outdoor Air 4,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2b5fdcaf-4992-4d53-8dc9-0bd840a8d4bf}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {e24ed7f4-3262-4208-bfd4-10798e84948d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {e24ed7f4-3262-4208-bfd4-10798e84948d}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {3529b2e8-8c73-4ac8-bf55-5ec46967499e}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:Node,
  {8d321e44-2cf9-40cf-81ba-4f2525d094c4}, !- Handle
  Node 174,                               !- Name
  ,                                       !- Inlet Port
  {dc7bef7a-60f1-4017-aadd-0dbe772a4e36}; !- Outlet Port

OS:Connection,
  {dc7bef7a-60f1-4017-aadd-0dbe772a4e36}, !- Handle
  {ea88fc69-d322-4785-9d35-1f356338a8ec}, !- Name
  {8d321e44-2cf9-40cf-81ba-4f2525d094c4}, !- Source Object
  3,                                      !- Outlet Port
  {84e2b86c-3f81-4ccf-ade1-a17cac848f79}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {81d3ab1c-e59c-4fd8-9faa-f1dad981153b}, !- Handle
  Node 175,                               !- Name
  {badf6bca-45fb-43fc-93ab-6aa0abff04df}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {badf6bca-45fb-43fc-93ab-6aa0abff04df}, !- Handle
  {f9e52fd7-7c25-482f-b83e-f55654be378e}, !- Name
  {84e2b86c-3f81-4ccf-ade1-a17cac848f79}, !- Source Object
  7,                                      !- Outlet Port
  {81d3ab1c-e59c-4fd8-9faa-f1dad981153b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23ed29a1-2f75-41c7-bf74-d33bb324d9f3}, !- Handle
  {190a45e1-7c6a-4571-a31b-3d436773be5a}, !- Name
  {ad90585f-69eb-42b8-8a28-6d70dd852459}, !- Source Object
  3,                                      !- Outlet Port
  {84e2b86c-3f81-4ccf-ade1-a17cac848f79}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {860e7354-be05-46c9-98b2-2e9ac3c3228d}, !- Handle
  Coil Cooling Water 4,                   !- Name
  {3529b2e8-8c73-4ac8-bf55-5ec46967499e}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {6ec76890-56de-4ed0-b049-b0c787304529}, !- Water Inlet Node Name
  {ac2731b3-56ee-4a51-b1b1-71edf610d520}, !- Water Outlet Node Name
  {7a0a01ad-dd7f-495c-a380-8e67d323b33c}, !- Air Inlet Node Name
  {ebdd739d-d7f4-4430-be50-e327324cf67c}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {4f41a6f3-b919-44ad-900f-8a9e82540ae1}, !- Handle
  Node 176,                               !- Name
  {1466d9d9-6dcd-4f12-adcb-39252f78fb9e}, !- Inlet Port
  {7a0a01ad-dd7f-495c-a380-8e67d323b33c}; !- Outlet Port

OS:Connection,
  {1466d9d9-6dcd-4f12-adcb-39252f78fb9e}, !- Handle
  {6be663a9-81be-4df5-8b16-4c10a09aaec1}, !- Name
  {84e2b86c-3f81-4ccf-ade1-a17cac848f79}, !- Source Object
  5,                                      !- Outlet Port
  {4f41a6f3-b919-44ad-900f-8a9e82540ae1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a0a01ad-dd7f-495c-a380-8e67d323b33c}, !- Handle
  {0fbc21d4-6fdd-424c-8e28-8a93e929072c}, !- Name
  {4f41a6f3-b919-44ad-900f-8a9e82540ae1}, !- Source Object
  3,                                      !- Outlet Port
  {860e7354-be05-46c9-98b2-2e9ac3c3228d}, !- Target Object
  12;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {d461914b-3333-40ae-9fdf-65fa81cba029}, !- Handle
  Coil Heating Electric 19,               !- Name
  {3529b2e8-8c73-4ac8-bf55-5ec46967499e}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {3544f5a8-07f6-48ef-9289-05bff7db9b3c}, !- Air Inlet Node Name
  {62bca9f7-888b-4742-86ca-dad477107870}, !- Air Outlet Node Name
  {33aa7cb6-ea21-417d-87b4-a25780024691}; !- Temperature Setpoint Node Name

OS:Node,
  {2851cb76-7ffe-4a8c-96db-85e23b7edbd9}, !- Handle
  Node 177,                               !- Name
  {ebdd739d-d7f4-4430-be50-e327324cf67c}, !- Inlet Port
  {3544f5a8-07f6-48ef-9289-05bff7db9b3c}; !- Outlet Port

OS:Connection,
  {ebdd739d-d7f4-4430-be50-e327324cf67c}, !- Handle
  {3cd40e3f-6dee-4278-815d-f0eec219f4f3}, !- Name
  {860e7354-be05-46c9-98b2-2e9ac3c3228d}, !- Source Object
  13,                                     !- Outlet Port
  {2851cb76-7ffe-4a8c-96db-85e23b7edbd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3544f5a8-07f6-48ef-9289-05bff7db9b3c}, !- Handle
  {7824d3a0-758c-4aac-a04b-9a9f6d1067d2}, !- Name
  {2851cb76-7ffe-4a8c-96db-85e23b7edbd9}, !- Source Object
  3,                                      !- Outlet Port
  {d461914b-3333-40ae-9fdf-65fa81cba029}, !- Target Object
  5;                                      !- Inlet Port

OS:Fan:VariableVolume,
  {d815b230-a9e0-433d-acbd-b68698aee2e3}, !- Handle
  Fan Variable Volume 4,                  !- Name
  {3529b2e8-8c73-4ac8-bf55-5ec46967499e}, !- Availability Schedule Name
  0.549965,                               !- Fan Efficiency
  1458.33,                                !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.5,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.8461,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -4.1457,                                !- Fan Power Coefficient 1
  16.803,                                 !- Fan Power Coefficient 2
  -19.471,                                !- Fan Power Coefficient 3
  7.8488,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {b4d14796-9a46-4db2-9942-a73bd672f736}, !- Air Inlet Node Name
  {f79cdfe0-1f1f-47df-a591-abdfb012d877}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Node,
  {54c8b54c-5477-4957-b234-9dc5cd79119c}, !- Handle
  Node 178,                               !- Name
  {62bca9f7-888b-4742-86ca-dad477107870}, !- Inlet Port
  {b4d14796-9a46-4db2-9942-a73bd672f736}; !- Outlet Port

OS:Connection,
  {62bca9f7-888b-4742-86ca-dad477107870}, !- Handle
  {a3529307-49c5-4dbd-9529-16830d705702}, !- Name
  {d461914b-3333-40ae-9fdf-65fa81cba029}, !- Source Object
  6,                                      !- Outlet Port
  {54c8b54c-5477-4957-b234-9dc5cd79119c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4d14796-9a46-4db2-9942-a73bd672f736}, !- Handle
  {564e3f23-958a-4799-be1a-e40dbb24a959}, !- Name
  {54c8b54c-5477-4957-b234-9dc5cd79119c}, !- Source Object
  3,                                      !- Outlet Port
  {d815b230-a9e0-433d-acbd-b68698aee2e3}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {f79cdfe0-1f1f-47df-a591-abdfb012d877}, !- Handle
  {ccb562cd-e852-4555-ac7a-333cb1e0d78a}, !- Name
  {d815b230-a9e0-433d-acbd-b68698aee2e3}, !- Source Object
  17,                                     !- Outlet Port
  {33aa7cb6-ea21-417d-87b4-a25780024691}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Scheduled,
  {5309426e-1af3-44cd-aed5-b0f0cd23ed59}, !- Handle
  Setpoint Manager Scheduled 6,           !- Name
  Temperature,                            !- Control Variable
  {e88c697d-4335-4263-8356-6bd734a8e884}, !- Schedule Name
  {33aa7cb6-ea21-417d-87b4-a25780024691}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {eb1399f6-ff46-498b-b9e8-689ccb04aeb4}, !- Handle
  Air Terminal Single Duct VAV Reheat 16, !- Name
  {3529b2e8-8c73-4ac8-bf55-5ec46967499e}, !- Availability Schedule Name
  {72bc69e9-eeff-4f57-a2eb-a0f0c54e18d5}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.41467628196,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {1358a98c-4d31-40ae-a39f-285305817044}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e72c7fd2-c452-44c2-a822-08ad37e0ff65}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Coil:Heating:Electric,
  {1358a98c-4d31-40ae-a39f-285305817044}, !- Handle
  Coil Heating Electric 20,               !- Name
  {3529b2e8-8c73-4ac8-bf55-5ec46967499e}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Node,
  {e711ac9a-9678-43ad-8193-658b6516800c}, !- Handle
  Node 179,                               !- Name
  {ce06dc01-9b73-4930-95a7-6834516f7f50}, !- Inlet Port
  {72bc69e9-eeff-4f57-a2eb-a0f0c54e18d5}; !- Outlet Port

OS:Connection,
  {ce06dc01-9b73-4930-95a7-6834516f7f50}, !- Handle
  {e2ef49aa-90bb-418d-85f6-f6d29c614451}, !- Name
  {73f9ea85-a7dd-4a58-ab2f-2960103edde8}, !- Source Object
  3,                                      !- Outlet Port
  {e711ac9a-9678-43ad-8193-658b6516800c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72bc69e9-eeff-4f57-a2eb-a0f0c54e18d5}, !- Handle
  {3a274f43-7ceb-4f8f-9662-2473f43afbcf}, !- Name
  {e711ac9a-9678-43ad-8193-658b6516800c}, !- Source Object
  3,                                      !- Outlet Port
  {eb1399f6-ff46-498b-b9e8-689ccb04aeb4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e72c7fd2-c452-44c2-a822-08ad37e0ff65}, !- Handle
  {c54bb006-bfef-410f-a9c0-b2178e777cad}, !- Name
  {eb1399f6-ff46-498b-b9e8-689ccb04aeb4}, !- Source Object
  12,                                     !- Outlet Port
  {eb801a26-ba3c-475c-9eca-86bbb03a3aa5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6aa6deef-3191-4736-b681-278d2ddce90e}, !- Handle
  Node 120,                               !- Name
  {1ca5f8e4-4302-4915-8253-1c39018762e2}, !- Inlet Port
  {33b9f37c-dde8-4db9-b9a8-7cef0aa5b721}; !- Outlet Port

OS:Connection,
  {f41ba89e-6929-41bb-8b03-1de4155e53dc}, !- Handle
  {a4f1db3e-2dee-46dd-962b-7f4e850467e5}, !- Name
  {eb801a26-ba3c-475c-9eca-86bbb03a3aa5}, !- Source Object
  3,                                      !- Outlet Port
  {77372061-c1fc-4004-82b7-f411e9254904}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1ca5f8e4-4302-4915-8253-1c39018762e2}, !- Handle
  {8dfa6df7-6440-4d51-b977-e2bc8007b04d}, !- Name
  {c8f47e88-befc-4da2-a3ef-dfd0a6bc1fe7}, !- Source Object
  12,                                     !- Outlet Port
  {6aa6deef-3191-4736-b681-278d2ddce90e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33b9f37c-dde8-4db9-b9a8-7cef0aa5b721}, !- Handle
  {8341646e-1437-461a-aaaa-c888ecc3bc91}, !- Name
  {6aa6deef-3191-4736-b681-278d2ddce90e}, !- Source Object
  3,                                      !- Outlet Port
  {078a36a8-5272-42ec-9aea-d33f5609ee95}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8cbd5f64-ab52-41ae-a8e0-c960beec8156}, !- Handle
  Node 121,                               !- Name
  {a682e29a-0ab0-4a76-baf3-d3cef6390e61}, !- Inlet Port
  {6ec76890-56de-4ed0-b049-b0c787304529}; !- Outlet Port

OS:Connection,
  {a682e29a-0ab0-4a76-baf3-d3cef6390e61}, !- Handle
  {a10383a7-a4ab-4e9a-b7fc-036ac46b9eae}, !- Name
  {da284991-502c-41d9-9352-08eb34530e0b}, !- Source Object
  6,                                      !- Outlet Port
  {8cbd5f64-ab52-41ae-a8e0-c960beec8156}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c5076e6a-1444-4b6b-9bc0-18cf2c6a1ead}, !- Handle
  Node 122,                               !- Name
  {ac2731b3-56ee-4a51-b1b1-71edf610d520}, !- Inlet Port
  {75ca9b33-8308-4e8d-98f7-0533033bb60d}; !- Outlet Port

OS:Connection,
  {6ec76890-56de-4ed0-b049-b0c787304529}, !- Handle
  {5522d09f-6b9a-4c4e-be74-701b46f0832e}, !- Name
  {8cbd5f64-ab52-41ae-a8e0-c960beec8156}, !- Source Object
  3,                                      !- Outlet Port
  {860e7354-be05-46c9-98b2-2e9ac3c3228d}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {ac2731b3-56ee-4a51-b1b1-71edf610d520}, !- Handle
  {ccc5e5ee-d7d2-4e49-800f-7db57eddb8d3}, !- Name
  {860e7354-be05-46c9-98b2-2e9ac3c3228d}, !- Source Object
  11,                                     !- Outlet Port
  {c5076e6a-1444-4b6b-9bc0-18cf2c6a1ead}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75ca9b33-8308-4e8d-98f7-0533033bb60d}, !- Handle
  {2dd75de1-6f0f-4c7b-8ae3-fa75888f8820}, !- Name
  {c5076e6a-1444-4b6b-9bc0-18cf2c6a1ead}, !- Source Object
  3,                                      !- Outlet Port
  {419bf2b2-94e6-4ea4-baa3-50dbde36f90c}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {23124f10-b157-42c9-bbbf-d779b1572a11}, !- Handle
  Controller Water Coil 4,                !- Name
  {860e7354-be05-46c9-98b2-2e9ac3c3228d}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

