Time,VAV WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],VAV WITH REHEAT:DesPer 3:Des Heat Mass Flow [kg/s],VAV WITH REHEAT:DesPer 3:Des Heat Cap [W],VAV WITH REHEAT:DesPer 3:Des Cool Mass Flow [kg/s],VAV WITH REHEAT:DesPer 3:Des Sens Cool Cap [W],VAV WITH REHEAT:DesPer 3:Des Tot Cool Cap [W],VAV WITH REHEAT:DesPer 4:Des Heat Mass Flow [kg/s],VAV WITH REHEAT:DesPer 4:Des Heat Cap [W],VAV WITH REHEAT:DesPer 4:Des Cool Mass Flow [kg/s],VAV WITH REHEAT:DesPer 4:Des Sens Cool Cap [W],VAV WITH REHEAT:DesPer 4:Des Tot Cool Cap [W],VAV WITH REHEAT:DesPer 5:Des Heat Mass Flow [kg/s],VAV WITH REHEAT:DesPer 5:Des Heat Cap [W],VAV WITH REHEAT:DesPer 5:Des Cool Mass Flow [kg/s],VAV WITH REHEAT:DesPer 5:Des Sens Cool Cap [W],VAV WITH REHEAT:DesPer 5:Des Tot Cool Cap [W],VAV WITH REHEAT:DesPer 6:Des Heat Mass Flow [kg/s],VAV WITH REHEAT:DesPer 6:Des Heat Cap [W],VAV WITH REHEAT:DesPer 6:Des Cool Mass Flow [kg/s],VAV WITH REHEAT:DesPer 6:Des Sens Cool Cap [W],VAV WITH REHEAT:DesPer 6:Des Tot Cool Cap [W],VAV WITH REHEAT:DesPer 7:Des Heat Mass Flow [kg/s],VAV WITH REHEAT:DesPer 7:Des Heat Cap [W],VAV WITH REHEAT:DesPer 7:Des Cool Mass Flow [kg/s],VAV WITH REHEAT:DesPer 7:Des Sens Cool Cap [W],VAV WITH REHEAT:DesPer 7:Des Tot Cool Cap [W],VAV WITH REHEAT 1:DesPer 1:Des Heat Mass Flow [kg/s],VAV WITH REHEAT 1:DesPer 1:Des Heat Cap [W],VAV WITH REHEAT 1:DesPer 1:Des Cool Mass Flow [kg/s],VAV WITH REHEAT 1:DesPer 1:Des Sens Cool Cap [W],VAV WITH REHEAT 1:DesPer 1:Des Tot Cool Cap [W],VAV WITH REHEAT 1:DesPer 2:Des Heat Mass Flow [kg/s],VAV WITH REHEAT 1:DesPer 2:Des Heat Cap [W],VAV WITH REHEAT 1:DesPer 2:Des Cool Mass Flow [kg/s],VAV WITH REHEAT 1:DesPer 2:Des Sens Cool Cap [W],VAV WITH REHEAT 1:DesPer 2:Des Tot Cool Cap [W],VAV WITH REHEAT 1:DesPer 3:Des Heat Mass Flow [kg/s],VAV WITH REHEAT 1:DesPer 3:Des Heat Cap [W],VAV WITH REHEAT 1:DesPer 3:Des Cool Mass Flow [kg/s],VAV WITH REHEAT 1:DesPer 3:Des Sens Cool Cap [W],VAV WITH REHEAT 1:DesPer 3:Des Tot Cool Cap [W],VAV WITH REHEAT 1:DesPer 4:Des Heat Mass Flow [kg/s],VAV WITH REHEAT 1:DesPer 4:Des Heat Cap [W],VAV WITH REHEAT 1:DesPer 4:Des Cool Mass Flow [kg/s],VAV WITH REHEAT 1:DesPer 4:Des Sens Cool Cap [W],VAV WITH REHEAT 1:DesPer 4:Des Tot Cool Cap [W],VAV WITH REHEAT 1:DesPer 5:Des Heat Mass Flow [kg/s],VAV WITH REHEAT 1:DesPer 5:Des Heat Cap [W],VAV WITH REHEAT 1:DesPer 5:Des Cool Mass Flow [kg/s],VAV WITH REHEAT 1:DesPer 5:Des Sens Cool Cap [W],VAV WITH REHEAT 1:DesPer 5:Des Tot Cool Cap [W],VAV WITH REHEAT 1:DesPer 6:Des Heat Mass Flow [kg/s],VAV WITH REHEAT 1:DesPer 6:Des Heat Cap [W],VAV WITH REHEAT 1:DesPer 6:Des Cool Mass Flow [kg/s],VAV WITH REHEAT 1:DesPer 6:Des Sens Cool Cap [W],VAV WITH REHEAT 1:DesPer 6:Des Tot Cool Cap [W],VAV WITH REHEAT 1:DesPer 7:Des Heat Mass Flow [kg/s],VAV WITH REHEAT 1:DesPer 7:Des Heat Cap [W],VAV WITH REHEAT 1:DesPer 7:Des Cool Mass Flow [kg/s],VAV WITH REHEAT 1:DesPer 7:Des Sens Cool Cap [W],VAV WITH REHEAT 1:DesPer 7:Des Tot Cool Cap [W],VAV WITH REHEAT 2:DesPer 1:Des Heat Mass Flow [kg/s],VAV WITH REHEAT 2:DesPer 1:Des Heat Cap [W],VAV WITH REHEAT 2:DesPer 1:Des Cool Mass Flow [kg/s],VAV WITH REHEAT 2:DesPer 1:Des Sens Cool Cap [W],VAV WITH REHEAT 2:DesPer 1:Des Tot Cool Cap [W],VAV WITH REHEAT 2:DesPer 2:Des Heat Mass Flow [kg/s],VAV WITH REHEAT 2:DesPer 2:Des Heat Cap [W],VAV WITH REHEAT 2:DesPer 2:Des Cool Mass Flow [kg/s],VAV WITH REHEAT 2:DesPer 2:Des Sens Cool Cap [W],VAV WITH REHEAT 2:DesPer 2:Des Tot Cool Cap [W],VAV WITH REHEAT 2:DesPer 3:Des Heat Mass Flow [kg/s],VAV WITH REHEAT 2:DesPer 3:Des Heat Cap [W],VAV WITH REHEAT 2:DesPer 3:Des Cool Mass Flow [kg/s],VAV WITH REHEAT 2:DesPer 3:Des Sens Cool Cap [W],VAV WITH REHEAT 2:DesPer 3:Des Tot Cool Cap [W],VAV WITH REHEAT 2:DesPer 4:Des Heat Mass Flow [kg/s],VAV WITH REHEAT 2:DesPer 4:Des Heat Cap [W],VAV WITH REHEAT 2:DesPer 4:Des Cool Mass Flow [kg/s],VAV WITH REHEAT 2:DesPer 4:Des Sens Cool Cap [W],VAV WITH REHEAT 2:DesPer 4:Des Tot Cool Cap [W],VAV WITH REHEAT 2:DesPer 5:Des Heat Mass Flow [kg/s],VAV WITH REHEAT 2:DesPer 5:Des Heat Cap [W],VAV WITH REHEAT 2:DesPer 5:Des Cool Mass Flow [kg/s],VAV WITH REHEAT 2:DesPer 5:Des Sens Cool Cap [W],VAV WITH REHEAT 2:DesPer 5:Des Tot Cool Cap [W],VAV WITH REHEAT 2:DesPer 6:Des Heat Mass Flow [kg/s],VAV WITH REHEAT 2:DesPer 6:Des Heat Cap [W],VAV WITH REHEAT 2:DesPer 6:Des Cool Mass Flow [kg/s],VAV WITH REHEAT 2:DesPer 6:Des Sens Cool Cap [W],VAV WITH REHEAT 2:DesPer 6:Des Tot Cool Cap [W],VAV WITH REHEAT 2:DesPer 7:Des Heat Mass Flow [kg/s],VAV WITH REHEAT 2:DesPer 7:Des Heat Cap [W],VAV WITH REHEAT 2:DesPer 7:Des Cool Mass Flow [kg/s],VAV WITH REHEAT 2:DesPer 7:Des Sens Cool Cap [W],VAV WITH REHEAT 2:DesPer 7:Des Tot Cool Cap [W]
00:10:00,8.599332E-01,0.000000E+00,8.599332E-01,8.019817E+03,1.917066E+04,8.599332E-01,0.000000E+00,8.599332E-01,4.563372E+03,1.494151E+04,8.599332E-01,0.000000E+00,8.599332E-01,6.378006E+03,2.093291E+04,8.599332E-01,0.000000E+00,8.599332E-01,6.378006E+03,2.093291E+04,8.599332E-01,3.179930E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,8.599332E-01,8.019817E+03,1.917066E+04,8.599332E-01,0.000000E+00,8.599332E-01,4.563372E+03,1.494151E+04,8.599332E-01,0.000000E+00,8.599332E-01,6.378006E+03,2.093291E+04,8.599332E-01,0.000000E+00,8.599332E-01,6.378006E+03,2.093291E+04,8.599332E-01,3.179930E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,8.599332E-01,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,8.255711E+00,9.401829E+04,2.069797E+05,3.506533E-01,0.000000E+00,8.097522E+00,9.086421E+04,2.037283E+05,3.506533E-01,0.000000E+00,8.188220E+00,9.260441E+04,2.074403E+05,3.506533E-01,0.000000E+00,8.184067E+00,9.255861E+04,2.073490E+05,3.506533E-01,1.296674E+04,5.376978E+00,4.305582E+04,1.404473E+05,3.506533E-01,6.483368E+03,5.250385E+00,4.830670E+04,1.459958E+05,3.506533E-01,1.272009E+04,5.404721E+00,4.364183E+04,1.407789E+05
00:20:00,8.599332E-01,0.000000E+00,8.599332E-01,7.939455E+03,1.908828E+04,8.599332E-01,0.000000E+00,8.599332E-01,4.483009E+03,1.468773E+04,8.599332E-01,0.000000E+00,8.599332E-01,6.297643E+03,2.065660E+04,8.599332E-01,0.000000E+00,8.599332E-01,6.297643E+03,2.065660E+04,8.599332E-01,3.179930E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,8.599332E-01,7.939455E+03,1.908828E+04,8.599332E-01,0.000000E+00,8.599332E-01,4.483009E+03,1.468773E+04,8.599332E-01,0.000000E+00,8.599332E-01,6.297643E+03,2.065660E+04,8.599332E-01,0.000000E+00,8.599332E-01,6.297643E+03,2.065660E+04,8.599332E-01,3.179930E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,8.599332E-01,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,8.049596E+00,9.171176E+04,2.044653E+05,3.506533E-01,0.000000E+00,7.891827E+00,8.856218E+04,2.011526E+05,3.506533E-01,0.000000E+00,7.982254E+00,9.029946E+04,2.048571E+05,3.506533E-01,0.000000E+00,7.978165E+00,9.025436E+04,2.047688E+05,3.506533E-01,1.296674E+04,5.314831E+00,4.234873E+04,1.302117E+05,3.506533E-01,6.483368E+03,5.190608E+00,4.762801E+04,1.359364E+05,3.506533E-01,1.272009E+04,5.343122E+00,4.294136E+04,1.305311E+05
00:30:00,8.599332E-01,0.000000E+00,8.599332E-01,7.859092E+03,1.900590E+04,8.599332E-01,0.000000E+00,8.599332E-01,4.402647E+03,1.443490E+04,8.599332E-01,0.000000E+00,8.599332E-01,6.217281E+03,2.038135E+04,8.599332E-01,0.000000E+00,8.599332E-01,6.217281E+03,2.038135E+04,8.599332E-01,3.179930E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,8.599332E-01,7.859092E+03,1.900590E+04,8.599332E-01,0.000000E+00,8.599332E-01,4.402647E+03,1.443490E+04,8.599332E-01,0.000000E+00,8.599332E-01,6.217281E+03,2.038135E+04,8.599332E-01,0.000000E+00,8.599332E-01,6.217281E+03,2.038135E+04,8.599332E-01,3.179930E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,8.599332E-01,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,7.848889E+00,8.946478E+04,2.020073E+05,3.506533E-01,0.000000E+00,7.691491E+00,8.631915E+04,1.986316E+05,3.506533E-01,0.000000E+00,7.781675E+00,8.805383E+04,2.023288E+05,3.506533E-01,0.000000E+00,7.777648E+00,8.800941E+04,2.022435E+05,3.506533E-01,1.296674E+04,5.259275E+00,4.171862E+04,1.190238E+05,3.506533E-01,6.483368E+03,5.137500E+00,4.702694E+04,1.248416E+05,3.506533E-01,1.272009E+04,5.288102E+00,4.231776E+04,1.193501E+05
00:40:00,8.599332E-01,0.000000E+00,8.599332E-01,7.778730E+03,1.892354E+04,8.599332E-01,0.000000E+00,8.599332E-01,4.322285E+03,1.418300E+04,8.599332E-01,0.000000E+00,8.599332E-01,6.136919E+03,2.010713E+04,8.599332E-01,0.000000E+00,8.599332E-01,6.136919E+03,2.010713E+04,8.599332E-01,3.179930E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,8.599332E-01,7.778730E+03,1.892354E+04,8.599332E-01,0.000000E+00,8.599332E-01,4.322285E+03,1.418300E+04,8.599332E-01,0.000000E+00,8.599332E-01,6.136919E+03,2.010713E+04,8.599332E-01,0.000000E+00,8.599332E-01,6.136919E+03,2.010713E+04,8.599332E-01,3.179930E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,8.599332E-01,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,7.653365E+00,8.727478E+04,1.996037E+05,3.506533E-01,0.000000E+00,7.496298E+00,8.413265E+04,1.961634E+05,3.506533E-01,0.000000E+00,7.586262E+00,8.586500E+04,1.998538E+05,3.506533E-01,0.000000E+00,7.582295E+00,8.582124E+04,1.997711E+05,3.506533E-01,1.296674E+04,5.209156E+00,4.115352E+04,1.129306E+05,3.506533E-01,6.483368E+03,5.089890E+00,4.649137E+04,1.187369E+05,3.506533E-01,1.272009E+04,5.238513E+00,4.175910E+04,1.132869E+05
00:50:00,8.599332E-01,0.000000E+00,8.599332E-01,7.698368E+03,1.884116E+04,8.599332E-01,0.000000E+00,8.599332E-01,4.241922E+03,1.393203E+04,8.599332E-01,0.000000E+00,8.599332E-01,6.056556E+03,1.983397E+04,8.599332E-01,0.000000E+00,8.599332E-01,6.056556E+03,1.983397E+04,8.599332E-01,3.179930E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,8.599332E-01,7.698368E+03,1.884116E+04,8.599332E-01,0.000000E+00,8.599332E-01,4.241922E+03,1.393203E+04,8.599332E-01,0.000000E+00,8.599332E-01,6.056556E+03,1.983397E+04,8.599332E-01,0.000000E+00,8.599332E-01,6.056556E+03,1.983397E+04,8.599332E-01,3.179930E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,8.599332E-01,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,7.462821E+00,8.513954E+04,1.972518E+05,3.506533E-01,0.000000E+00,7.306050E+00,8.200050E+04,1.937455E+05,3.506533E-01,0.000000E+00,7.395814E+00,8.373074E+04,1.974293E+05,3.506533E-01,0.000000E+00,7.391906E+00,8.368763E+04,1.973492E+05,3.506533E-01,1.296674E+04,5.163989E+00,4.064621E+04,1.115600E+05,3.506533E-01,6.483368E+03,5.047296E+00,4.601416E+04,1.173336E+05,3.506533E-01,1.272009E+04,5.193869E+00,4.125815E+04,1.119510E+05
01:00:00,8.599332E-01,0.000000E+00,8.599332E-01,7.618005E+03,1.875879E+04,8.599332E-01,0.000000E+00,8.599332E-01,4.161560E+03,1.368199E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.976194E+03,1.956183E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.976194E+03,1.956183E+04,8.599332E-01,3.179930E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,8.599332E-01,7.618005E+03,1.875879E+04,8.599332E-01,0.000000E+00,8.599332E-01,4.161560E+03,1.368199E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.976194E+03,1.956183E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.976194E+03,1.956183E+04,8.599332E-01,3.179930E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,8.599332E-01,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,7.277072E+00,8.305700E+04,1.949489E+05,3.506533E-01,0.000000E+00,7.120567E+00,7.992072E+04,1.913753E+05,3.506533E-01,0.000000E+00,7.210148E+00,8.164904E+04,1.950528E+05,3.506533E-01,0.000000E+00,7.206298E+00,8.160656E+04,1.949752E+05,3.506533E-01,1.296674E+04,5.123443E+00,4.019113E+04,1.125754E+05,3.506533E-01,6.483368E+03,5.009381E+00,4.558980E+04,1.183578E+05,3.506533E-01,1.272009E+04,5.153841E+00,4.080936E+04,1.129916E+05
01:10:00,8.599332E-01,0.000000E+00,8.599332E-01,7.564430E+03,1.870388E+04,8.599332E-01,0.000000E+00,8.599332E-01,4.107985E+03,1.351581E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.922619E+03,1.938098E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.922619E+03,1.938098E+04,8.599332E-01,3.179930E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,8.599332E-01,7.564430E+03,1.870388E+04,8.599332E-01,0.000000E+00,8.599332E-01,4.107985E+03,1.351581E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.922619E+03,1.938098E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.922619E+03,1.938098E+04,8.599332E-01,3.179930E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,8.599332E-01,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,7.097006E+00,8.104788E+04,1.927330E+05,3.506533E-01,0.000000E+00,6.940805E+00,7.791477E+04,1.891160E+05,3.506533E-01,0.000000E+00,7.030173E+00,7.964085E+04,1.927889E+05,3.506533E-01,0.000000E+00,7.026380E+00,7.959899E+04,1.927136E+05,3.506533E-01,1.296674E+04,4.955079E+00,3.832860E+04,1.103773E+05,3.506533E-01,6.483368E+03,4.842532E+00,4.374457E+04,1.161266E+05,3.506533E-01,1.272009E+04,4.985371E+00,3.894578E+04,1.108039E+05
01:20:00,8.599332E-01,0.000000E+00,8.599332E-01,7.510855E+03,1.864895E+04,8.599332E-01,0.000000E+00,8.599332E-01,4.054410E+03,1.335004E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.869044E+03,1.920059E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.869044E+03,1.920059E+04,8.599332E-01,3.179930E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,8.599332E-01,7.510855E+03,1.864895E+04,8.599332E-01,0.000000E+00,8.599332E-01,4.054410E+03,1.335004E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.869044E+03,1.920059E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.869044E+03,1.920059E+04,8.599332E-01,3.179930E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,8.599332E-01,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,6.921400E+00,7.908777E+04,1.905626E+05,3.506533E-01,0.000000E+00,6.765477E+00,7.595753E+04,1.869009E+05,3.506533E-01,0.000000E+00,6.854646E+00,7.768154E+04,1.905695E+05,3.506533E-01,0.000000E+00,6.850909E+00,7.764029E+04,1.904964E+05,3.506533E-01,1.296674E+04,4.792060E+00,3.652878E+04,1.081987E+05,3.506533E-01,6.483368E+03,4.681132E+00,4.196323E+04,1.139463E+05,3.506533E-01,1.272009E+04,4.822236E+00,3.714475E+04,1.086290E+05
01:30:00,8.599332E-01,0.000000E+00,8.599332E-01,7.457281E+03,1.859403E+04,8.599332E-01,0.000000E+00,8.599332E-01,4.000835E+03,1.318467E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.815469E+03,1.902066E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.815469E+03,1.902066E+04,8.599332E-01,3.179930E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,8.599332E-01,7.457281E+03,1.859403E+04,8.599332E-01,0.000000E+00,8.599332E-01,4.000835E+03,1.318467E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.815469E+03,1.902066E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.815469E+03,1.902066E+04,8.599332E-01,3.179930E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,8.599332E-01,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,6.750109E+00,7.717507E+04,1.884358E+05,3.506533E-01,0.000000E+00,6.594440E+00,7.404742E+04,1.847286E+05,3.506533E-01,0.000000E+00,6.683424E+00,7.576951E+04,1.883931E+05,3.506533E-01,0.000000E+00,6.679741E+00,7.572886E+04,1.883221E+05,3.506533E-01,1.296674E+04,4.631835E+00,3.475692E+04,1.059208E+05,3.506533E-01,6.483368E+03,4.522558E+00,4.021022E+04,1.116773E+05,3.506533E-01,1.272009E+04,4.661902E+00,3.537174E+04,1.063532E+05
01:40:00,8.599332E-01,0.000000E+00,8.599332E-01,7.403706E+03,1.853912E+04,8.599332E-01,0.000000E+00,8.599332E-01,3.947260E+03,1.301971E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.761894E+03,1.884117E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.761894E+03,1.884117E+04,8.599332E-01,3.179930E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,8.599332E-01,7.403706E+03,1.853912E+04,8.599332E-01,0.000000E+00,8.599332E-01,3.947260E+03,1.301971E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.761894E+03,1.884117E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.761894E+03,1.884117E+04,8.599332E-01,3.179930E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,8.599332E-01,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,6.582995E+00,7.530825E+04,1.863508E+05,3.506533E-01,0.000000E+00,6.427557E+00,7.218293E+04,1.825971E+05,3.506533E-01,0.000000E+00,6.516369E+00,7.390324E+04,1.862581E+05,3.506533E-01,0.000000E+00,6.512739E+00,7.386317E+04,1.861890E+05,3.506533E-01,1.296674E+04,4.475146E+00,3.301995E+04,1.036458E+05,3.506533E-01,6.483368E+03,4.367562E+00,3.849264E+04,1.094143E+05,3.506533E-01,1.272009E+04,4.505107E+00,3.363361E+04,1.040806E+05
01:50:00,8.599332E-01,0.000000E+00,8.599332E-01,7.350131E+03,1.848421E+04,8.599332E-01,0.000000E+00,8.599332E-01,3.893686E+03,1.285516E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.708319E+03,1.866214E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.708319E+03,1.866214E+04,8.599332E-01,3.179930E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,8.599332E-01,7.350131E+03,1.848421E+04,8.599332E-01,0.000000E+00,8.599332E-01,3.893686E+03,1.285516E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.708319E+03,1.866214E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.708319E+03,1.866214E+04,8.599332E-01,3.179930E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,8.599332E-01,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,6.419927E+00,7.348587E+04,1.843061E+05,3.506533E-01,0.000000E+00,6.264700E+00,7.036263E+04,1.805051E+05,3.506533E-01,0.000000E+00,6.353350E+00,7.208130E+04,1.841628E+05,3.506533E-01,0.000000E+00,6.349772E+00,7.204180E+04,1.840956E+05,3.506533E-01,1.296674E+04,4.322103E+00,3.132033E+04,1.014201E+05,3.506533E-01,6.483368E+03,4.216250E+00,3.681285E+04,1.072021E+05,3.506533E-01,1.272009E+04,4.351960E+00,3.193287E+04,1.018582E+05
02:00:00,8.599332E-01,0.000000E+00,8.599332E-01,7.296556E+03,1.842928E+04,8.599332E-01,0.000000E+00,8.599332E-01,3.840111E+03,1.269101E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.654744E+03,1.848356E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.654744E+03,1.848356E+04,8.599332E-01,3.179930E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,8.599332E-01,7.296556E+03,1.842928E+04,8.599332E-01,0.000000E+00,8.599332E-01,3.840111E+03,1.269101E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.654744E+03,1.848356E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.654744E+03,1.848356E+04,8.599332E-01,3.179930E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,8.599332E-01,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,6.260782E+00,7.170654E+04,1.823001E+05,3.506533E-01,0.000000E+00,6.105745E+00,6.858516E+04,1.784508E+05,3.506533E-01,0.000000E+00,6.194244E+00,7.030231E+04,1.821056E+05,3.506533E-01,0.000000E+00,6.190716E+00,7.026336E+04,1.820402E+05,3.506533E-01,1.296674E+04,4.172695E+00,2.965944E+04,9.924513E+04,3.506533E-01,6.483368E+03,4.068610E+00,3.517218E+04,1.050425E+05,3.506533E-01,1.272009E+04,4.202452E+00,3.027089E+04,9.968716E+04
02:10:00,8.599332E-01,0.000000E+00,8.599332E-01,7.256375E+03,1.838810E+04,8.599332E-01,0.000000E+00,8.599332E-01,3.799929E+03,1.256816E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.614563E+03,1.834992E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.614563E+03,1.834992E+04,8.599332E-01,3.179930E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,8.599332E-01,7.256375E+03,1.838810E+04,8.599332E-01,0.000000E+00,8.599332E-01,3.799929E+03,1.256816E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.614563E+03,1.834992E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.614563E+03,1.834992E+04,8.599332E-01,3.179930E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,8.599332E-01,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,6.238898E+00,7.144829E+04,1.843737E+05,3.506533E-01,0.000000E+00,6.084032E+00,6.832875E+04,1.805562E+05,3.506533E-01,0.000000E+00,6.172391E+00,7.004439E+04,1.841704E+05,3.506533E-01,0.000000E+00,6.168913E+00,7.000598E+04,1.841082E+05,3.506533E-01,1.296674E+04,4.026818E+00,2.803694E+04,9.710565E+04,3.506533E-01,6.483368E+03,3.924538E+00,3.357030E+04,1.029204E+05,3.506533E-01,1.272009E+04,4.056477E+00,2.864732E+04,9.755208E+04
02:20:00,8.599332E-01,0.000000E+00,8.599332E-01,7.216194E+03,1.834692E+04,8.599332E-01,0.000000E+00,8.599332E-01,3.759748E+03,1.244553E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.574382E+03,1.821654E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.574382E+03,1.821654E+04,8.599332E-01,3.179930E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,8.599332E-01,7.216194E+03,1.834692E+04,8.599332E-01,0.000000E+00,8.599332E-01,3.759748E+03,1.244553E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.574382E+03,1.821654E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.574382E+03,1.821654E+04,8.599332E-01,3.179930E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,8.599332E-01,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,6.219883E+00,7.121708E+04,1.739139E+05,3.506533E-01,0.000000E+00,6.065128E+00,6.809849E+04,1.702255E+05,3.506533E-01,0.000000E+00,6.153382E+00,6.981323E+04,1.737436E+05,3.506533E-01,0.000000E+00,6.149951E+00,6.977534E+04,1.736867E+05,3.506533E-01,1.296674E+04,3.884353E+00,2.645181E+04,9.498845E+04,3.506533E-01,6.483368E+03,3.783913E+00,3.200612E+04,1.008226E+05,3.506533E-01,1.272009E+04,3.913915E+00,2.706115E+04,9.543981E+04
02:30:00,8.599332E-01,0.000000E+00,8.599332E-01,7.176012E+03,1.830573E+04,8.599332E-01,0.000000E+00,8.599332E-01,3.719567E+03,1.232314E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.534201E+03,1.808340E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.534201E+03,1.808340E+04,8.599332E-01,3.179930E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,8.599332E-01,7.176012E+03,1.830573E+04,8.599332E-01,0.000000E+00,8.599332E-01,3.719567E+03,1.232314E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.534201E+03,1.808340E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.534201E+03,1.808340E+04,8.599332E-01,3.179930E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,8.599332E-01,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,6.205570E+00,7.104073E+04,1.630332E+05,3.506533E-01,0.000000E+00,6.050933E+00,6.792262E+04,1.593605E+05,3.506533E-01,0.000000E+00,6.139078E+00,6.963694E+04,1.628479E+05,3.506533E-01,0.000000E+00,6.135694E+00,6.959956E+04,1.627936E+05,3.506533E-01,1.296674E+04,3.745190E+00,2.490289E+04,9.288590E+04,3.506533E-01,6.483368E+03,3.646623E+00,3.047848E+04,9.874083E+04,3.506533E-01,1.272009E+04,3.774658E+00,2.551119E+04,9.334285E+04
02:40:00,8.599332E-01,0.000000E+00,8.599332E-01,7.135831E+03,1.826455E+04,8.599332E-01,0.000000E+00,8.599332E-01,3.679386E+03,1.220096E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.494020E+03,1.795052E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.494020E+03,1.795052E+04,8.599332E-01,3.179930E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,8.599332E-01,7.135831E+03,1.826455E+04,8.599332E-01,0.000000E+00,8.599332E-01,3.679386E+03,1.220096E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.494020E+03,1.795052E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.494020E+03,1.795052E+04,8.599332E-01,3.179930E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,8.599332E-01,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,6.195063E+00,7.091127E+04,1.579687E+05,3.506533E-01,0.000000E+00,6.040530E+00,6.779282E+04,1.541907E+05,3.506533E-01,0.000000E+00,6.128578E+00,6.950747E+04,1.577175E+05,3.506533E-01,0.000000E+00,6.125239E+00,6.947059E+04,1.576631E+05,3.506533E-01,1.296674E+04,3.609232E+00,2.338910E+04,9.079382E+04,3.506533E-01,6.483368E+03,3.512570E+00,2.898625E+04,9.546500E+04,3.506533E-01,1.272009E+04,3.638608E+00,2.399638E+04,9.125714E+04
02:50:00,8.599332E-01,0.000000E+00,8.599332E-01,7.095650E+03,1.822335E+04,8.599332E-01,0.000000E+00,8.599332E-01,3.639205E+03,1.207901E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.453839E+03,1.781788E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.453839E+03,1.781788E+04,8.599332E-01,3.179930E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,8.599332E-01,7.095650E+03,1.822335E+04,8.599332E-01,0.000000E+00,8.599332E-01,3.639205E+03,1.207901E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.453839E+03,1.781788E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.453839E+03,1.781788E+04,8.599332E-01,3.179930E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,8.599332E-01,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,6.188000E+00,7.082323E+04,1.577648E+05,3.506533E-01,0.000000E+00,6.033556E+00,6.770345E+04,1.538695E+05,3.506533E-01,0.000000E+00,6.121520E+00,6.941936E+04,1.574439E+05,3.506533E-01,0.000000E+00,6.118226E+00,6.938297E+04,1.573891E+05,3.506533E-01,1.296674E+04,3.476390E+00,2.190946E+04,8.670478E+04,3.506533E-01,6.483368E+03,3.381761E+00,2.752978E+04,9.052652E+04,3.506533E-01,1.272009E+04,3.505675E+00,2.251572E+04,8.782220E+04
03:00:00,8.599332E-01,0.000000E+00,8.599332E-01,7.055469E+03,1.818217E+04,8.599332E-01,0.000000E+00,8.599332E-01,3.599024E+03,1.195728E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.413657E+03,1.768550E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.413657E+03,1.768550E+04,8.599332E-01,3.179930E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,8.599332E-01,7.055469E+03,1.818217E+04,8.599332E-01,0.000000E+00,8.599332E-01,3.599024E+03,1.195728E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.413657E+03,1.768550E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.413657E+03,1.768550E+04,8.599332E-01,3.179930E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,8.599332E-01,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,6.184201E+00,7.077267E+04,1.596145E+05,3.506533E-01,0.000000E+00,6.029817E+00,6.765029E+04,1.556569E+05,3.506533E-01,0.000000E+00,6.117720E+00,6.936868E+04,1.592488E+05,3.506533E-01,0.000000E+00,6.114470E+00,6.933277E+04,1.591949E+05,3.506533E-01,1.296674E+04,3.346745E+00,2.046525E+04,8.179412E+04,3.506533E-01,6.483368E+03,3.254207E+00,2.610948E+04,8.572226E+04,3.506533E-01,1.272009E+04,3.375886E+00,2.106978E+04,8.290166E+04
03:10:00,8.599332E-01,0.000000E+00,8.599332E-01,7.015288E+03,1.814099E+04,8.599332E-01,0.000000E+00,8.599332E-01,3.558842E+03,1.183578E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.373476E+03,1.755336E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.373476E+03,1.755336E+04,8.599332E-01,3.179930E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,8.599332E-01,7.015288E+03,1.814099E+04,8.599332E-01,0.000000E+00,8.599332E-01,3.558842E+03,1.183578E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.373476E+03,1.755336E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.373476E+03,1.755336E+04,8.599332E-01,3.179930E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,8.599332E-01,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,5.916774E+00,6.780974E+04,1.547426E+05,3.506533E-01,0.000000E+00,5.762413E+00,6.468282E+04,1.506630E+05,3.506533E-01,0.000000E+00,5.850285E+00,6.640534E+04,1.543070E+05,3.506533E-01,0.000000E+00,5.847078E+00,6.636989E+04,1.542529E+05,3.506533E-01,1.296674E+04,3.220213E+00,1.905569E+04,7.700849E+04,3.506533E-01,6.483368E+03,3.129762E+00,2.472370E+04,8.104102E+04,3.506533E-01,1.272009E+04,3.249236E+00,1.965878E+04,7.810911E+04
03:20:00,8.599332E-01,0.000000E+00,8.599332E-01,6.975106E+03,1.809979E+04,8.599332E-01,0.000000E+00,8.599332E-01,3.518661E+03,1.171450E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.333295E+03,1.742147E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.333295E+03,1.742147E+04,8.599332E-01,3.179930E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,8.599332E-01,6.975106E+03,1.809979E+04,8.599332E-01,0.000000E+00,8.599332E-01,3.518661E+03,1.171450E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.333295E+03,1.742147E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.333295E+03,1.742147E+04,8.599332E-01,3.179930E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,8.599332E-01,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,5.654089E+00,6.490528E+04,1.611460E+05,3.506533E-01,0.000000E+00,5.499788E+00,6.177325E+04,1.568352E+05,3.506533E-01,0.000000E+00,5.587618E+00,6.350076E+04,1.605949E+05,3.506533E-01,0.000000E+00,5.584454E+00,6.346577E+04,1.605383E+05,3.506533E-01,1.296674E+04,3.096691E+00,1.767958E+04,7.234067E+04,3.506533E-01,6.483368E+03,3.008356E+00,2.337161E+04,7.647956E+04,3.506533E-01,1.272009E+04,3.125592E+00,1.828118E+04,7.343440E+04
03:30:00,8.599332E-01,0.000000E+00,8.599332E-01,6.934925E+03,1.805861E+04,8.599332E-01,0.000000E+00,8.599332E-01,3.478480E+03,1.159344E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.293114E+03,1.728983E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.293114E+03,1.728983E+04,8.599332E-01,3.179930E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,8.599332E-01,6.934925E+03,1.805861E+04,8.599332E-01,0.000000E+00,8.599332E-01,3.478480E+03,1.159344E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.293114E+03,1.728983E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.293114E+03,1.728983E+04,8.599332E-01,3.179930E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,8.599332E-01,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,5.392271E+00,6.200315E+04,1.678621E+05,3.506533E-01,0.000000E+00,5.237939E+00,5.886429E+04,1.633962E+05,3.506533E-01,0.000000E+00,5.325791E+00,6.059824E+04,1.672296E+05,3.506533E-01,0.000000E+00,5.322669E+00,6.056369E+04,1.671723E+05,3.506533E-01,1.296674E+04,2.976106E+00,1.633607E+04,6.778772E+04,3.506533E-01,6.483368E+03,2.889908E+00,2.205223E+04,7.203484E+04,3.506533E-01,1.272009E+04,3.004886E+00,1.693619E+04,6.887459E+04
03:40:00,8.599332E-01,0.000000E+00,8.599332E-01,6.894744E+03,1.801742E+04,8.599332E-01,0.000000E+00,8.599332E-01,3.438299E+03,1.147260E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.252933E+03,1.715844E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.252933E+03,1.715844E+04,8.599332E-01,3.179930E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,8.599332E-01,6.894744E+03,1.801742E+04,8.599332E-01,0.000000E+00,8.599332E-01,3.438299E+03,1.147260E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.252933E+03,1.715844E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.252933E+03,1.715844E+04,8.599332E-01,3.179930E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,8.599332E-01,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,5.132663E+00,5.911598E+04,1.693273E+05,3.506533E-01,0.000000E+00,4.978239E+00,5.596906E+04,1.648168E+05,3.506533E-01,0.000000E+00,5.066160E+00,5.771057E+04,1.686620E+05,3.506533E-01,0.000000E+00,5.063078E+00,5.767645E+04,1.686062E+05,3.506533E-01,1.296674E+04,2.858384E+00,1.502423E+04,6.334699E+04,3.506533E-01,6.483368E+03,2.774339E+00,2.076461E+04,6.770408E+04,3.506533E-01,1.272009E+04,2.887042E+00,1.562290E+04,6.442697E+04
03:50:00,8.599332E-01,0.000000E+00,8.599332E-01,6.854563E+03,1.797623E+04,8.599332E-01,0.000000E+00,8.599332E-01,3.398118E+03,1.135198E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.212751E+03,1.702729E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.212751E+03,1.702729E+04,8.599332E-01,3.179930E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,8.599332E-01,6.854563E+03,1.797623E+04,8.599332E-01,0.000000E+00,8.599332E-01,3.398118E+03,1.135198E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.212751E+03,1.702729E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.212751E+03,1.702729E+04,8.599332E-01,3.179930E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,8.599332E-01,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,4.875644E+00,5.625096E+04,1.661063E+05,3.506533E-01,0.000000E+00,4.721062E+00,5.309472E+04,1.615737E+05,3.506533E-01,0.000000E+00,4.809100E+00,5.484485E+04,1.654187E+05,3.506533E-01,0.000000E+00,4.806056E+00,5.481115E+04,1.653648E+05,3.506533E-01,1.296674E+04,2.743448E+00,1.374319E+04,5.901595E+04,3.506533E-01,6.483368E+03,2.661468E+00,1.950655E+04,6.348062E+04,3.506533E-01,1.272009E+04,2.771986E+00,1.434041E+04,6.008900E+04
04:00:00,8.599332E-01,0.000000E+00,8.599332E-01,6.814382E+03,1.793504E+04,8.599332E-01,0.000000E+00,8.599332E-01,3.357937E+03,1.123158E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.172570E+03,1.689639E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.172570E+03,1.689639E+04,8.599332E-01,3.179930E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,8.599332E-01,6.814382E+03,1.793504E+04,8.599332E-01,0.000000E+00,8.599332E-01,3.357937E+03,1.123158E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.172570E+03,1.689639E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.172570E+03,1.689639E+04,8.599332E-01,3.179930E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,8.599332E-01,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,4.621322E+00,5.341253E+04,1.604716E+05,3.506533E-01,0.000000E+00,4.466530E+00,5.024590E+04,1.558652E+05,3.506533E-01,0.000000E+00,4.554725E+00,5.200552E+04,1.597402E+05,3.506533E-01,0.000000E+00,4.551718E+00,5.197221E+04,1.596872E+05,3.506533E-01,1.296674E+04,2.631054E+00,1.248993E+04,5.478561E+04,3.506533E-01,6.483368E+03,2.551121E+00,1.827584E+04,5.935799E+04,3.506533E-01,1.272009E+04,2.659529E+00,1.308642E+04,5.585383E+04
04:10:00,8.599332E-01,0.000000E+00,8.599332E-01,6.787594E+03,1.790759E+04,8.599332E-01,0.000000E+00,8.599332E-01,3.331149E+03,1.115144E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.145783E+03,1.680927E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.145783E+03,1.680927E+04,8.599332E-01,3.179930E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,8.599332E-01,6.787594E+03,1.790759E+04,8.599332E-01,0.000000E+00,8.599332E-01,3.331149E+03,1.115144E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.145783E+03,1.680927E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.145783E+03,1.680927E+04,8.599332E-01,3.179930E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,8.599332E-01,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,3.859067E+00,4.412677E+04,1.214864E+05,3.506533E-01,0.000000E+00,3.730000E+00,4.122977E+04,1.144450E+05,3.506533E-01,0.000000E+00,3.803553E+00,4.283896E+04,1.198238E+05,3.506533E-01,0.000000E+00,3.801063E+00,4.281124E+04,1.197219E+05,3.506533E-01,1.296674E+04,2.203993E+00,7.857496E+03,4.079578E+04,3.506533E-01,6.483368E+03,2.138249E+00,1.378500E+04,4.576704E+04,3.506533E-01,1.272009E+04,2.227683E+00,8.404390E+03,4.175522E+04
04:20:00,8.599332E-01,0.000000E+00,8.599332E-01,6.760807E+03,1.788013E+04,8.599332E-01,0.000000E+00,8.599332E-01,3.304362E+03,1.107139E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.118995E+03,1.672225E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.118995E+03,1.672225E+04,8.599332E-01,3.179930E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,8.599332E-01,6.760807E+03,1.788013E+04,8.599332E-01,0.000000E+00,8.599332E-01,3.304362E+03,1.107139E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.118995E+03,1.672225E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.118995E+03,1.672225E+04,8.599332E-01,3.179930E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,8.599332E-01,0.000000E+00,0.000000E+00,4.200500E-01,0.000000E+00,3.116683E+00,3.476905E+04,0.000000E+00,4.443075E-01,0.000000E+00,3.013328E+00,3.214167E+04,0.000000E+00,4.304411E-01,0.000000E+00,3.072242E+00,3.360007E+04,0.000000E+00,4.308862E-01,0.000000E+00,3.070262E+00,3.357779E+04,0.000000E+00,3.506533E-01,1.296674E+04,1.796299E+00,3.557320E+03,2.879929E+04,3.506533E-01,6.483368E+03,1.744395E+00,9.606993E+03,3.402860E+04,3.506533E-01,1.272009E+04,1.815223E+00,4.059652E+03,2.970416E+04
04:30:00,8.599332E-01,0.000000E+00,8.599332E-01,6.734019E+03,1.785268E+04,8.599332E-01,0.000000E+00,8.599332E-01,3.277574E+03,1.099144E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.092208E+03,1.663533E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.092208E+03,1.663533E+04,8.599332E-01,3.179930E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,8.599332E-01,6.734019E+03,1.785268E+04,8.599332E-01,0.000000E+00,8.599332E-01,3.277574E+03,1.099144E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.092208E+03,1.663533E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.092208E+03,1.663533E+04,8.599332E-01,3.179930E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,8.599332E-01,0.000000E+00,0.000000E+00,5.880587E-01,0.000000E+00,2.395548E+00,2.632862E+04,0.000000E+00,6.203838E-01,0.000000E+00,2.317957E+00,2.397747E+04,0.000000E+00,6.018937E-01,0.000000E+00,2.362198E+00,2.528073E+04,0.000000E+00,6.024802E-01,0.000000E+00,2.360721E+00,2.526388E+04,0.000000E+00,3.506533E-01,1.296674E+04,1.407532E+00,0.000000E+00,1.444357E+04,3.506533E-01,6.483368E+03,1.369124E+00,5.532441E+03,2.027010E+04,3.506533E-01,1.272009E+04,1.421704E+00,0.000000E+00,1.515995E+04
04:40:00,8.599332E-01,0.000000E+00,8.599332E-01,6.707232E+03,1.782521E+04,8.599332E-01,0.000000E+00,8.599332E-01,3.250787E+03,1.091159E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.065420E+03,1.654853E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.065420E+03,1.654853E+04,8.599332E-01,3.179930E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,8.599332E-01,6.707232E+03,1.782521E+04,8.599332E-01,0.000000E+00,8.599332E-01,3.250787E+03,1.091159E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.065420E+03,1.654853E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.065420E+03,1.654853E+04,8.599332E-01,3.179930E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,8.599332E-01,0.000000E+00,0.000000E+00,6.811818E-01,0.000000E+00,1.694573E+00,1.868961E+04,1.755688E+03,7.312917E-01,0.000000E+00,1.642790E+00,1.661906E+04,0.000000E+00,7.026251E-01,0.000000E+00,1.672324E+00,1.776321E+04,2.023892E+03,7.035296E-01,0.000000E+00,1.671345E+00,1.775169E+04,2.025861E+03,3.506533E-01,1.296674E+04,1.037272E+00,0.000000E+00,1.183479E+02,3.506533E-01,6.483368E+03,1.012013E+00,1.496977E+03,6.681877E+03,3.506533E-01,1.272009E+04,1.046707E+00,0.000000E+00,5.944086E+02
04:50:00,8.599332E-01,0.000000E+00,8.599332E-01,6.680445E+03,1.779775E+04,8.599332E-01,0.000000E+00,8.599332E-01,3.223999E+03,1.083184E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.038633E+03,1.646183E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.038633E+03,1.646183E+04,8.599332E-01,3.179930E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,8.599332E-01,6.680445E+03,1.779775E+04,8.599332E-01,0.000000E+00,8.599332E-01,3.223999E+03,1.083184E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.038633E+03,1.646183E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.038633E+03,1.646183E+04,8.599332E-01,3.179930E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.189564E-01,0.000000E+00,1.013120E+00,1.155447E+04,7.985464E+03,8.846775E-01,0.000000E+00,9.871998E-01,9.768746E+03,5.523313E+03,8.470554E-01,0.000000E+00,1.001987E+00,1.074766E+04,7.997514E+03,8.482341E-01,0.000000E+00,1.001501E+00,1.074135E+04,7.994953E+03,3.506533E-01,1.296674E+04,6.851110E-01,0.000000E+00,0.000000E+00,3.506533E-01,6.483368E+03,6.726557E-01,0.000000E+00,0.000000E+00,3.506533E-01,1.272009E+04,6.898219E-01,0.000000E+00,0.000000E+00
05:00:00,8.599332E-01,0.000000E+00,8.599332E-01,6.653657E+03,1.777030E+04,8.599332E-01,0.000000E+00,8.599332E-01,3.197212E+03,1.075218E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.011846E+03,1.637525E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.011846E+03,1.637525E+04,8.599332E-01,3.179930E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,8.599332E-01,6.653657E+03,1.777030E+04,8.599332E-01,0.000000E+00,8.599332E-01,3.197212E+03,1.075218E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.011846E+03,1.637525E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.011846E+03,1.637525E+04,8.599332E-01,3.179930E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,8.599332E-01,0.000000E+00,0.000000E+00,9.688124E-01,0.000000E+00,3.506533E-01,2.713149E+03,7.246160E+03,1.049899E+00,0.000000E+00,3.506533E-01,1.303721E+03,4.384394E+03,1.003287E+00,0.000000E+00,3.506533E-01,2.043670E+03,6.677302E+03,1.004737E+00,0.000000E+00,3.506533E-01,2.043670E+03,6.677302E+03,3.506533E-01,1.296674E+04,3.506533E-01,0.000000E+00,0.000000E+00,3.506533E-01,6.483368E+03,3.506533E-01,0.000000E+00,0.000000E+00,3.506533E-01,1.272009E+04,3.506533E-01,0.000000E+00,0.000000E+00
05:10:00,8.599332E-01,0.000000E+00,8.599332E-01,6.680445E+03,1.779775E+04,8.599332E-01,0.000000E+00,8.599332E-01,3.223999E+03,1.083184E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.038633E+03,1.646183E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.038633E+03,1.646183E+04,8.599332E-01,3.179930E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,8.599332E-01,6.680445E+03,1.779775E+04,8.599332E-01,0.000000E+00,8.599332E-01,3.223999E+03,1.083184E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.038633E+03,1.646183E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.038633E+03,1.646183E+04,8.599332E-01,3.179930E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,8.599332E-01,0.000000E+00,0.000000E+00,9.688124E-01,0.000000E+00,5.833119E-01,6.600294E+03,1.449215E+04,1.049899E+00,0.000000E+00,5.700506E-01,4.957774E+03,1.128966E+04,1.003287E+00,0.000000E+00,5.776319E-01,5.846415E+03,1.403080E+04,1.004737E+00,0.000000E+00,5.774048E-01,5.842740E+03,1.401960E+04,3.506533E-01,1.296674E+04,1.541189E+00,2.120202E+03,1.804165E+04,3.506533E-01,6.483368E+03,1.530386E+00,8.543632E+03,2.509458E+04,3.506533E-01,1.272009E+04,1.546695E+00,2.509318E+03,1.838420E+04
05:20:00,8.599332E-01,0.000000E+00,8.599332E-01,6.707232E+03,1.782521E+04,8.599332E-01,0.000000E+00,8.599332E-01,3.250787E+03,1.091159E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.065420E+03,1.654853E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.065420E+03,1.654853E+04,8.599332E-01,3.179930E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,8.599332E-01,6.707232E+03,1.782521E+04,8.599332E-01,0.000000E+00,8.599332E-01,3.250787E+03,1.091159E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.065420E+03,1.654853E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.065420E+03,1.654853E+04,8.599332E-01,3.179930E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.994156E-01,0.000000E+00,1.314372E+00,1.517472E+04,4.830339E+04,9.562451E-01,0.000000E+00,1.277238E+00,1.322526E+04,4.385229E+04,9.234988E-01,0.000000E+00,1.298523E+00,1.430161E+04,4.752477E+04,9.245044E-01,0.000000E+00,1.297892E+00,1.429294E+04,4.748860E+04,3.506533E-01,1.296674E+04,3.373451E+00,2.701961E+04,7.223012E+04,3.506533E-01,6.483368E+03,3.357924E+00,3.325562E+04,7.918885E+04,3.506533E-01,1.272009E+04,3.381933E+00,2.751724E+04,7.256811E+04
05:30:00,8.599332E-01,0.000000E+00,8.599332E-01,6.734019E+03,1.785268E+04,8.599332E-01,0.000000E+00,8.599332E-01,3.277574E+03,1.099144E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.092208E+03,1.663533E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.092208E+03,1.663533E+04,8.599332E-01,3.179930E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,8.599332E-01,6.734019E+03,1.785268E+04,8.599332E-01,0.000000E+00,8.599332E-01,3.277574E+03,1.099144E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.092208E+03,1.663533E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.092208E+03,1.663533E+04,8.599332E-01,3.179930E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,8.599332E-01,0.000000E+00,0.000000E+00,7.314070E-01,0.000000E+00,2.166243E+00,2.559469E+04,9.258141E+04,7.801688E-01,0.000000E+00,2.108095E+00,2.334045E+04,8.697771E+04,7.520463E-01,0.000000E+00,2.141452E+00,2.459188E+04,9.137928E+04,7.529104E-01,0.000000E+00,2.140470E+00,2.457807E+04,9.132252E+04,3.506533E-01,1.296674E+04,5.060456E+00,5.130885E+04,1.149609E+05,3.506533E-01,6.483368E+03,5.036695E+00,5.736377E+04,1.217415E+05,3.506533E-01,1.272009E+04,5.073500E+00,5.190442E+04,1.153753E+05
05:40:00,8.599332E-01,0.000000E+00,8.599332E-01,6.760807E+03,1.788013E+04,8.599332E-01,0.000000E+00,8.599332E-01,3.304362E+03,1.107139E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.118995E+03,1.672225E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.118995E+03,1.672225E+04,8.599332E-01,3.179930E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,8.599332E-01,6.760807E+03,1.788013E+04,8.599332E-01,0.000000E+00,8.599332E-01,3.304362E+03,1.107139E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.118995E+03,1.672225E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.118995E+03,1.672225E+04,8.599332E-01,3.179930E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,8.599332E-01,0.000000E+00,0.000000E+00,6.382838E-01,0.000000E+00,3.111735E+00,3.889008E+04,1.430412E+05,6.692609E-01,0.000000E+00,3.030067E+00,3.626253E+04,1.362392E+05,6.513148E-01,0.000000E+00,3.075271E+00,3.768893E+04,1.412924E+05,6.518610E-01,0.000000E+00,3.073948E+00,3.766988E+04,1.412169E+05,3.506533E-01,1.296674E+04,6.831420E+00,7.794269E+04,1.508944E+05,3.506533E-01,6.483368E+03,6.800105E+00,8.388907E+04,1.576618E+05,3.506533E-01,1.272009E+04,6.848806E+00,7.860639E+04,1.513266E+05
