Time,VAV WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],VAV WITH REHEAT:DesPer 3:Des Heat Mass Flow [kg/s],VAV WITH REHEAT:DesPer 3:Des Heat Cap [W],VAV WITH REHEAT:DesPer 3:Des Cool Mass Flow [kg/s],VAV WITH REHEAT:DesPer 3:Des Sens Cool Cap [W],VAV WITH REHEAT:DesPer 3:Des Tot Cool Cap [W],VAV WITH REHEAT:DesPer 4:Des Heat Mass Flow [kg/s],VAV WITH REHEAT:DesPer 4:Des Heat Cap [W],VAV WITH REHEAT:DesPer 4:Des Cool Mass Flow [kg/s],VAV WITH REHEAT:DesPer 4:Des Sens Cool Cap [W],VAV WITH REHEAT:DesPer 4:Des Tot Cool Cap [W],VAV WITH REHEAT:DesPer 5:Des Heat Mass Flow [kg/s],VAV WITH REHEAT:DesPer 5:Des Heat Cap [W],VAV WITH REHEAT:DesPer 5:Des Cool Mass Flow [kg/s],VAV WITH REHEAT:DesPer 5:Des Sens Cool Cap [W],VAV WITH REHEAT:DesPer 5:Des Tot Cool Cap [W],VAV WITH REHEAT:DesPer 6:Des Heat Mass Flow [kg/s],VAV WITH REHEAT:DesPer 6:Des Heat Cap [W],VAV WITH REHEAT:DesPer 6:Des Cool Mass Flow [kg/s],VAV WITH REHEAT:DesPer 6:Des Sens Cool Cap [W],VAV WITH REHEAT:DesPer 6:Des Tot Cool Cap [W],VAV WITH REHEAT:DesPer 7:Des Heat Mass Flow [kg/s],VAV WITH REHEAT:DesPer 7:Des Heat Cap [W],VAV WITH REHEAT:DesPer 7:Des Cool Mass Flow [kg/s],VAV WITH REHEAT:DesPer 7:Des Sens Cool Cap [W],VAV WITH REHEAT:DesPer 7:Des Tot Cool Cap [W],VAV WITH REHEAT 1:DesPer 1:Des Heat Mass Flow [kg/s],VAV WITH REHEAT 1:DesPer 1:Des Heat Cap [W],VAV WITH REHEAT 1:DesPer 1:Des Cool Mass Flow [kg/s],VAV WITH REHEAT 1:DesPer 1:Des Sens Cool Cap [W],VAV WITH REHEAT 1:DesPer 1:Des Tot Cool Cap [W],VAV WITH REHEAT 1:DesPer 2:Des Heat Mass Flow [kg/s],VAV WITH REHEAT 1:DesPer 2:Des Heat Cap [W],VAV WITH REHEAT 1:DesPer 2:Des Cool Mass Flow [kg/s],VAV WITH REHEAT 1:DesPer 2:Des Sens Cool Cap [W],VAV WITH REHEAT 1:DesPer 2:Des Tot Cool Cap [W],VAV WITH REHEAT 1:DesPer 3:Des Heat Mass Flow [kg/s],VAV WITH REHEAT 1:DesPer 3:Des Heat Cap [W],VAV WITH REHEAT 1:DesPer 3:Des Cool Mass Flow [kg/s],VAV WITH REHEAT 1:DesPer 3:Des Sens Cool Cap [W],VAV WITH REHEAT 1:DesPer 3:Des Tot Cool Cap [W],VAV WITH REHEAT 1:DesPer 4:Des Heat Mass Flow [kg/s],VAV WITH REHEAT 1:DesPer 4:Des Heat Cap [W],VAV WITH REHEAT 1:DesPer 4:Des Cool Mass Flow [kg/s],VAV WITH REHEAT 1:DesPer 4:Des Sens Cool Cap [W],VAV WITH REHEAT 1:DesPer 4:Des Tot Cool Cap [W],VAV WITH REHEAT 1:DesPer 5:Des Heat Mass Flow [kg/s],VAV WITH REHEAT 1:DesPer 5:Des Heat Cap [W],VAV WITH REHEAT 1:DesPer 5:Des Cool Mass Flow [kg/s],VAV WITH REHEAT 1:DesPer 5:Des Sens Cool Cap [W],VAV WITH REHEAT 1:DesPer 5:Des Tot Cool Cap [W],VAV WITH REHEAT 1:DesPer 6:Des Heat Mass Flow [kg/s],VAV WITH REHEAT 1:DesPer 6:Des Heat Cap [W],VAV WITH REHEAT 1:DesPer 6:Des Cool Mass Flow [kg/s],VAV WITH REHEAT 1:DesPer 6:Des Sens Cool Cap [W],VAV WITH REHEAT 1:DesPer 6:Des Tot Cool Cap [W],VAV WITH REHEAT 1:DesPer 7:Des Heat Mass Flow [kg/s],VAV WITH REHEAT 1:DesPer 7:Des Heat Cap [W],VAV WITH REHEAT 1:DesPer 7:Des Cool Mass Flow [kg/s],VAV WITH REHEAT 1:DesPer 7:Des Sens Cool Cap [W],VAV WITH REHEAT 1:DesPer 7:Des Tot Cool Cap [W],VAV WITH REHEAT 2:DesPer 1:Des Heat Mass Flow [kg/s],VAV WITH REHEAT 2:DesPer 1:Des Heat Cap [W],VAV WITH REHEAT 2:DesPer 1:Des Cool Mass Flow [kg/s],VAV WITH REHEAT 2:DesPer 1:Des Sens Cool Cap [W],VAV WITH REHEAT 2:DesPer 1:Des Tot Cool Cap [W],VAV WITH REHEAT 2:DesPer 2:Des Heat Mass Flow [kg/s],VAV WITH REHEAT 2:DesPer 2:Des Heat Cap [W],VAV WITH REHEAT 2:DesPer 2:Des Cool Mass Flow [kg/s],VAV WITH REHEAT 2:DesPer 2:Des Sens Cool Cap [W],VAV WITH REHEAT 2:DesPer 2:Des Tot Cool Cap [W],VAV WITH REHEAT 2:DesPer 3:Des Heat Mass Flow [kg/s],VAV WITH REHEAT 2:DesPer 3:Des Heat Cap [W],VAV WITH REHEAT 2:DesPer 3:Des Cool Mass Flow [kg/s],VAV WITH REHEAT 2:DesPer 3:Des Sens Cool Cap [W],VAV WITH REHEAT 2:DesPer 3:Des Tot Cool Cap [W],VAV WITH REHEAT 2:DesPer 4:Des Heat Mass Flow [kg/s],VAV WITH REHEAT 2:DesPer 4:Des Heat Cap [W],VAV WITH REHEAT 2:DesPer 4:Des Cool Mass Flow [kg/s],VAV WITH REHEAT 2:DesPer 4:Des Sens Cool Cap [W],VAV WITH REHEAT 2:DesPer 4:Des Tot Cool Cap [W],VAV WITH REHEAT 2:DesPer 5:Des Heat Mass Flow [kg/s],VAV WITH REHEAT 2:DesPer 5:Des Heat Cap [W],VAV WITH REHEAT 2:DesPer 5:Des Cool Mass Flow [kg/s],VAV WITH REHEAT 2:DesPer 5:Des Sens Cool Cap [W],VAV WITH REHEAT 2:DesPer 5:Des Tot Cool Cap [W],VAV WITH REHEAT 2:DesPer 6:Des Heat Mass Flow [kg/s],VAV WITH REHEAT 2:DesPer 6:Des Heat Cap [W],VAV WITH REHEAT 2:DesPer 6:Des Cool Mass Flow [kg/s],VAV WITH REHEAT 2:DesPer 6:Des Sens Cool Cap [W],VAV WITH REHEAT 2:DesPer 6:Des Tot Cool Cap [W],VAV WITH REHEAT 2:DesPer 7:Des Heat Mass Flow [kg/s],VAV WITH REHEAT 2:DesPer 7:Des Heat Cap [W],VAV WITH REHEAT 2:DesPer 7:Des Cool Mass Flow [kg/s],VAV WITH REHEAT 2:DesPer 7:Des Sens Cool Cap [W],VAV WITH REHEAT 2:DesPer 7:Des Tot Cool Cap [W]
05:50:00,8.599332E-01,0.000000E+00,8.599332E-01,6.787594E+03,1.790759E+04,8.599332E-01,0.000000E+00,8.599332E-01,3.331149E+03,1.115144E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.145783E+03,1.680927E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.145783E+03,1.680927E+04,8.599332E-01,3.179930E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,8.599332E-01,6.787594E+03,1.790759E+04,8.599332E-01,0.000000E+00,8.599332E-01,3.331149E+03,1.115144E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.145783E+03,1.680927E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.145783E+03,1.680927E+04,8.599332E-01,3.179930E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,8.599332E-01,0.000000E+00,0.000000E+00,5.005093E-01,0.000000E+00,4.134010E+00,5.553804E+04,1.993059E+05,5.158751E-01,0.000000E+00,4.010113E+00,5.213072E+04,1.907747E+05,5.068846E-01,0.000000E+00,4.081964E+00,5.405050E+04,1.969084E+05,5.071566E-01,0.000000E+00,4.080080E+00,5.402148E+04,1.968081E+05,3.506533E-01,1.296674E+04,8.647331E+00,1.066363E+05,1.874388E+05,3.506533E-01,6.483368E+03,8.608911E+00,1.125479E+05,1.942648E+05,3.506533E-01,1.272009E+04,8.668922E+00,1.073374E+05,1.878718E+05
06:00:00,8.599332E-01,0.000000E+00,8.599332E-01,6.814382E+03,1.793504E+04,8.599332E-01,0.000000E+00,8.599332E-01,3.357937E+03,1.123158E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.172570E+03,1.689639E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.172570E+03,1.689639E+04,8.599332E-01,3.179930E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,8.599332E-01,6.814382E+03,1.793504E+04,8.599332E-01,0.000000E+00,8.599332E-01,3.357937E+03,1.123158E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.172570E+03,1.689639E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.172570E+03,1.689639E+04,8.599332E-01,3.179930E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,8.599332E-01,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,5.201388E+00,7.517052E+04,2.603469E+05,3.506533E-01,0.000000E+00,5.057161E+00,7.144634E+04,2.507393E+05,3.506533E-01,0.000000E+00,5.140069E+00,7.353004E+04,2.574706E+05,3.506533E-01,0.000000E+00,5.137840E+00,7.349559E+04,2.573525E+05,3.506533E-01,1.296674E+04,1.049826E+01,1.375273E+05,2.356647E+05,3.506533E-01,6.483368E+03,1.045289E+01,1.434682E+05,2.425201E+05,3.506533E-01,1.272009E+04,1.052406E+01,1.382381E+05,2.361176E+05
06:10:00,8.599332E-01,0.000000E+00,9.566955E-01,8.314639E+03,1.968067E+04,8.599332E-01,0.000000E+00,9.451537E-01,4.655988E+03,1.292120E+04,8.599332E-01,0.000000E+00,9.513667E-01,6.578380E+03,1.878590E+04,8.599332E-01,0.000000E+00,9.513029E-01,6.577139E+03,1.877959E+04,9.348032E-01,3.216332E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,8.599332E-01,0.000000E+00,0.000000E+00,9.216490E-01,3.150460E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,1.440352E+00,1.738855E+04,3.011037E+04,8.599332E-01,0.000000E+00,1.411825E+00,1.318818E+04,2.263133E+04,8.599332E-01,0.000000E+00,1.414280E+00,1.517339E+04,2.887669E+04,8.599332E-01,0.000000E+00,1.413750E+00,1.516179E+04,2.884252E+04,8.599332E-01,3.179930E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,8.599332E-01,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,7.220948E+00,1.143115E+05,3.374353E+05,3.506533E-01,0.000000E+00,6.935145E+00,1.076633E+05,3.245632E+05,3.506533E-01,0.000000E+00,7.099369E+00,1.114419E+05,3.336513E+05,3.506533E-01,0.000000E+00,7.095621E+00,1.113763E+05,3.334909E+05,3.506533E-01,1.296674E+04,1.118327E+01,1.487616E+05,2.523374E+05,3.506533E-01,6.483368E+03,1.114760E+01,1.548871E+05,2.597472E+05,3.506533E-01,1.272009E+04,1.120776E+01,1.494123E+05,2.527525E+05
06:20:00,8.599332E-01,0.000000E+00,1.459248E+00,1.536595E+04,2.775962E+04,8.599332E-01,0.000000E+00,1.328057E+00,9.932501E+03,1.912791E+04,8.599332E-01,0.000000E+00,1.402488E+00,1.285278E+04,2.636071E+04,8.599332E-01,0.000000E+00,1.401201E+00,1.283355E+04,2.631425E+04,9.997427E-01,3.236509E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,8.599332E-01,0.000000E+00,0.000000E+00,9.857208E-01,3.172339E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,2.832344E+00,4.002762E+04,5.493472E+04,8.599332E-01,0.000000E+00,2.713940E+00,3.396832E+04,4.551136E+04,8.599332E-01,0.000000E+00,2.763926E+00,3.694797E+04,5.334916E+04,8.599332E-01,0.000000E+00,2.762426E+00,3.691708E+04,5.326794E+04,8.599332E-01,3.179930E+04,8.685925E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,1.030712E+00,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,8.828548E-01,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,8.959888E+00,1.433896E+05,3.829325E+05,3.506533E-01,0.000000E+00,8.640636E+00,1.363767E+05,3.700409E+05,3.506533E-01,0.000000E+00,8.824230E+00,1.403606E+05,3.790965E+05,3.506533E-01,0.000000E+00,8.820230E+00,1.402929E+05,3.789410E+05,3.506533E-01,1.296674E+04,1.138417E+01,1.513847E+05,2.537629E+05,3.506533E-01,6.483368E+03,1.147940E+01,1.591494E+05,2.616438E+05,3.506533E-01,1.272009E+04,1.143492E+01,1.523603E+05,2.543324E+05
06:30:00,8.599332E-01,0.000000E+00,2.260639E+00,2.571623E+04,3.918921E+04,8.599332E-01,0.000000E+00,2.047915E+00,1.915634E+04,2.953323E+04,8.599332E-01,0.000000E+00,2.164912E+00,2.266150E+04,3.760549E+04,8.599332E-01,0.000000E+00,2.162929E+00,2.263270E+04,3.753064E+04,1.087493E+00,3.250586E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,8.599332E-01,0.000000E+00,0.000000E+00,1.073256E+00,3.188737E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,4.422590E+00,6.205434E+04,7.743809E+04,8.599332E-01,0.000000E+00,4.213140E+00,5.452551E+04,6.681856E+04,8.599332E-01,0.000000E+00,4.315388E+00,5.835395E+04,7.552734E+04,8.599332E-01,0.000000E+00,4.312995E+00,5.830896E+04,7.543447E+04,8.599332E-01,3.179930E+04,1.161090E+00,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,1.409655E+00,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,1.182780E+00,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,1.054664E+01,1.646845E+05,4.155865E+05,3.506533E-01,0.000000E+00,1.020026E+01,1.575968E+05,4.024695E+05,3.506533E-01,0.000000E+00,1.039731E+01,1.615684E+05,4.112475E+05,3.506533E-01,0.000000E+00,1.039303E+01,1.614995E+05,4.110961E+05,3.506533E-01,1.296674E+04,1.186594E+01,1.579407E+05,2.601638E+05,3.506533E-01,6.483368E+03,1.202668E+01,1.665056E+05,2.687236E+05,3.506533E-01,1.272009E+04,1.192764E+01,1.590482E+05,2.608429E+05
06:40:00,8.599332E-01,0.000000E+00,2.743040E+00,3.096972E+04,4.506478E+04,8.599332E-01,0.000000E+00,2.479653E+00,2.392850E+04,3.505340E+04,8.599332E-01,0.000000E+00,2.624456E+00,2.770041E+04,4.357114E+04,8.599332E-01,0.000000E+00,2.621994E+00,2.766708E+04,4.347970E+04,1.138425E+00,3.250211E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.671232E-01,1.593497E+04,8.599332E-01,0.000000E+00,0.000000E+00,1.123552E+00,3.189685E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,5.540913E+00,7.313342E+04,8.940120E+04,8.599332E-01,0.000000E+00,5.263281E+00,6.499671E+04,7.826580E+04,8.599332E-01,0.000000E+00,5.402525E+00,6.916694E+04,8.755109E+04,8.599332E-01,0.000000E+00,5.399404E+00,6.911560E+04,8.744188E+04,8.599332E-01,3.179930E+04,1.274067E+00,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,1.578564E+00,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,1.300350E+00,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,1.184208E+01,1.767920E+05,4.355999E+05,3.506533E-01,0.000000E+00,1.146512E+01,1.696514E+05,4.226690E+05,3.506533E-01,0.000000E+00,1.167896E+01,1.736393E+05,4.315708E+05,3.506533E-01,0.000000E+00,1.167439E+01,1.735700E+05,4.314192E+05,3.506533E-01,1.296674E+04,1.223567E+01,1.627914E+05,2.649580E+05,3.506533E-01,6.483368E+03,1.244856E+01,1.718921E+05,2.738042E+05,3.506533E-01,1.272009E+04,1.230567E+01,1.639830E+05,2.656933E+05
06:50:00,8.599332E-01,0.000000E+00,3.235815E+00,3.558984E+04,4.989602E+04,8.599332E-01,0.000000E+00,2.923022E+00,2.822906E+04,3.978917E+04,8.599332E-01,0.000000E+00,3.094621E+00,3.217815E+04,4.852058E+04,8.599332E-01,0.000000E+00,3.091694E+00,3.214177E+04,4.842514E+04,1.189992E+00,3.244585E+04,8.599332E-01,0.000000E+00,0.000000E+00,9.062558E-01,1.610528E+04,8.599332E-01,0.000000E+00,0.000000E+00,1.174580E+00,3.185418E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,6.640018E+00,8.081476E+04,9.673889E+04,8.599332E-01,0.000000E+00,6.296966E+00,7.246481E+04,8.568299E+04,8.599332E-01,0.000000E+00,6.472072E+00,7.677064E+04,9.497594E+04,8.599332E-01,0.000000E+00,6.468255E+00,7.671696E+04,9.487472E+04,8.599332E-01,3.179930E+04,1.402035E+00,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,1.761765E+00,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,1.432875E+00,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,1.307978E+01,1.841283E+05,4.505076E+05,3.506533E-01,0.000000E+00,1.267269E+01,1.770443E+05,4.375364E+05,3.506533E-01,0.000000E+00,1.290321E+01,1.809942E+05,4.463561E+05,3.506533E-01,0.000000E+00,1.289836E+01,1.809259E+05,4.462075E+05,3.506533E-01,1.296674E+04,1.258407E+01,1.671356E+05,2.694089E+05,3.506533E-01,6.483368E+03,1.284652E+01,1.766548E+05,2.790454E+05,3.506533E-01,1.272009E+04,1.266215E+01,1.683945E+05,2.702849E+05
07:00:00,8.599332E-01,0.000000E+00,3.729031E+00,3.938357E+04,5.397543E+04,8.599332E-01,0.000000E+00,3.368223E+00,3.187153E+04,4.391131E+04,8.599332E-01,0.000000E+00,3.565751E+00,3.590758E+04,5.280349E+04,8.599332E-01,0.000000E+00,3.562384E+00,3.586977E+04,5.270315E+04,1.240568E+00,3.233971E+04,8.599332E-01,0.000000E+00,0.000000E+00,9.569501E-01,1.627552E+04,8.599332E-01,0.000000E+00,0.000000E+00,1.224636E+00,3.176153E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,7.722903E+00,8.513140E+04,1.011866E+05,8.599332E-01,0.000000E+00,7.316304E+00,7.693991E+04,9.047978E+04,8.599332E-01,0.000000E+00,7.526212E+00,8.118078E+04,9.975955E+04,8.599332E-01,0.000000E+00,7.521725E+00,8.112860E+04,9.966104E+04,8.599332E-01,3.179930E+04,1.528463E+00,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,1.942955E+00,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,1.563803E+00,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,1.425132E+01,1.866780E+05,4.582893E+05,3.506533E-01,0.000000E+00,1.381473E+01,1.797702E+05,4.455640E+05,3.506533E-01,0.000000E+00,1.406161E+01,1.836160E+05,4.542949E+05,3.506533E-01,0.000000E+00,1.405649E+01,1.835499E+05,4.541501E+05,3.506533E-01,1.296674E+04,1.291762E+01,1.710790E+05,2.739663E+05,3.506533E-01,6.483368E+03,1.322832E+01,1.809118E+05,2.842521E+05,3.506533E-01,1.272009E+04,1.300357E+01,1.723872E+05,2.749711E+05
07:10:00,8.599332E-01,0.000000E+00,3.368137E+00,3.529786E+04,4.904690E+04,8.599332E-01,0.000000E+00,3.024821E+00,2.805319E+04,3.983080E+04,8.599332E-01,0.000000E+00,3.210673E+00,3.191907E+04,4.839175E+04,8.599332E-01,0.000000E+00,3.207518E+00,3.188429E+04,4.831295E+04,1.300576E+00,3.217247E+04,8.599332E-01,0.000000E+00,0.000000E+00,9.953966E-01,1.634776E+04,8.599332E-01,0.000000E+00,0.000000E+00,1.283942E+00,3.159672E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,7.402627E+00,7.990444E+04,9.473315E+04,8.599332E-01,0.000000E+00,6.962214E+00,7.157588E+04,8.447192E+04,8.599332E-01,0.000000E+00,7.203851E+00,7.605799E+04,9.375056E+04,8.599332E-01,0.000000E+00,7.199239E+00,7.600702E+04,9.367190E+04,8.599332E-01,3.179930E+04,1.303409E+00,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,1.684457E+00,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,1.335086E+00,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,1.422928E+01,1.832911E+05,4.597033E+05,3.506533E-01,0.000000E+00,1.380278E+01,1.766649E+05,4.473189E+05,3.506533E-01,0.000000E+00,1.404297E+01,1.803418E+05,4.558612E+05,3.506533E-01,0.000000E+00,1.403809E+01,1.802801E+05,4.557218E+05,3.506533E-01,1.296674E+04,1.181255E+01,1.546785E+05,4.207965E+05,3.506533E-01,6.483368E+03,1.209824E+01,1.641775E+05,4.307556E+05,3.506533E-01,1.272009E+04,1.189227E+01,1.559079E+05,4.221823E+05
07:20:00,8.599332E-01,0.000000E+00,3.364643E+00,3.551570E+04,4.880606E+04,8.599332E-01,0.000000E+00,3.040799E+00,2.848019E+04,4.039379E+04,8.599332E-01,0.000000E+00,3.215008E+00,3.221965E+04,4.871571E+04,8.599332E-01,0.000000E+00,3.212071E+00,3.218725E+04,4.865344E+04,1.358561E+00,3.194991E+04,8.599332E-01,0.000000E+00,0.000000E+00,9.361161E-01,1.619002E+04,8.599332E-01,0.000000E+00,0.000000E+00,1.341145E+00,3.138749E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,7.125773E+00,7.708540E+04,9.101899E+04,8.599332E-01,0.000000E+00,6.713871E+00,6.907708E+04,8.167616E+04,8.599332E-01,0.000000E+00,6.941671E+00,7.340775E+04,9.058694E+04,8.599332E-01,0.000000E+00,6.937383E+00,7.336044E+04,9.052750E+04,8.599332E-01,3.179930E+04,1.314232E+00,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,1.675691E+00,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,1.344255E+00,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,1.408461E+01,1.818398E+05,4.623206E+05,3.506533E-01,0.000000E+00,1.366309E+01,1.752883E+05,4.501409E+05,3.506533E-01,0.000000E+00,1.390030E+01,1.789218E+05,4.586406E+05,3.506533E-01,0.000000E+00,1.389552E+01,1.788616E+05,4.585033E+05,3.506533E-01,1.296674E+04,1.076967E+01,1.390039E+05,4.662521E+05,3.506533E-01,6.483368E+03,1.104763E+01,1.484703E+05,5.100340E+05,3.506533E-01,1.272009E+04,1.084580E+01,1.401924E+05,4.680205E+05
07:30:00,8.599332E-01,0.000000E+00,3.115208E+00,3.298661E+04,4.581709E+04,8.599332E-01,0.000000E+00,2.826575E+00,2.634021E+04,3.835844E+04,8.599332E-01,0.000000E+00,2.983408E+00,2.988773E+04,4.642065E+04,8.599332E-01,0.000000E+00,2.980752E+00,2.985841E+04,4.637202E+04,1.422789E+00,3.165228E+04,8.599332E-01,0.000000E+00,0.000000E+00,9.750008E-01,1.626797E+04,8.599332E-01,0.000000E+00,0.000000E+00,1.404679E+00,3.110415E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,6.644520E+00,7.199468E+04,8.548982E+04,8.599332E-01,0.000000E+00,6.263061E+00,6.432264E+04,7.701701E+04,8.599332E-01,0.000000E+00,6.471881E+00,6.844390E+04,8.566309E+04,8.599332E-01,0.000000E+00,6.467852E+00,6.839943E+04,8.561282E+04,8.600859E-01,3.179997E+04,1.173470E+00,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,1.502097E+00,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,1.200479E+00,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,1.396774E+01,1.809256E+05,4.648373E+05,3.506533E-01,0.000000E+00,1.354852E+01,1.744015E+05,4.529050E+05,3.506533E-01,0.000000E+00,1.378415E+01,1.780164E+05,4.614049E+05,3.506533E-01,0.000000E+00,1.377945E+01,1.779571E+05,4.612693E+05,3.506533E-01,1.296674E+04,9.691425E+00,1.228594E+05,4.411249E+05,3.506533E-01,6.483368E+03,9.946560E+00,1.320093E+05,4.492170E+05,3.506533E-01,1.272009E+04,9.763726E+00,1.240040E+05,4.430534E+05
07:40:00,8.599332E-01,0.000000E+00,3.187301E+00,3.401165E+04,4.672765E+04,8.599332E-01,0.000000E+00,2.903417E+00,2.741761E+04,3.985424E+04,8.599332E-01,0.000000E+00,3.057453E+00,3.093438E+04,4.789642E+04,8.599332E-01,0.000000E+00,3.054863E+00,3.090579E+04,4.785343E+04,1.489523E+00,3.128492E+04,8.599332E-01,0.000000E+00,0.000000E+00,1.023825E+00,1.631143E+04,8.599332E-01,0.000000E+00,0.000000E+00,1.470668E+00,3.075169E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,6.631019E+00,7.207455E+04,8.545934E+04,8.599332E-01,0.000000E+00,6.257776E+00,6.449306E+04,7.759704E+04,8.599332E-01,0.000000E+00,6.462570E+00,6.857029E+04,8.622698E+04,8.599332E-01,0.000000E+00,6.458642E+00,6.852691E+04,8.618033E+04,8.769219E-01,3.186909E+04,1.212056E+00,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,1.537602E+00,0.000000E+00,0.000000E+00,8.665322E-01,3.122211E+04,1.238840E+00,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,1.404971E+01,1.823484E+05,4.704218E+05,3.506533E-01,0.000000E+00,1.363234E+01,1.758438E+05,4.587384E+05,3.506533E-01,0.000000E+00,1.386679E+01,1.794464E+05,4.672574E+05,3.506533E-01,0.000000E+00,1.386216E+01,1.793879E+05,4.671233E+05,3.506533E-01,1.296674E+04,8.658349E+00,1.072003E+05,3.824549E+05,3.506533E-01,6.483368E+03,8.910879E+00,1.163307E+05,3.916526E+05,3.506533E-01,1.272009E+04,8.729609E+00,1.083322E+05,3.843715E+05
07:50:00,8.599332E-01,0.000000E+00,3.251980E+00,3.495453E+04,4.760150E+04,8.599332E-01,0.000000E+00,2.971886E+00,2.840230E+04,4.129789E+04,8.599332E-01,0.000000E+00,3.124007E+00,3.189801E+04,4.935080E+04,8.599332E-01,0.000000E+00,3.121477E+00,3.187007E+04,4.931175E+04,1.552919E+00,3.087163E+04,8.599332E-01,0.000000E+00,0.000000E+00,1.066491E+00,1.629536E+04,8.599332E-01,0.000000E+00,0.000000E+00,1.533340E+00,3.035311E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,6.633795E+00,7.233380E+04,8.567070E+04,8.599332E-01,0.000000E+00,6.266533E+00,6.481823E+04,7.839710E+04,8.599332E-01,0.000000E+00,6.468207E+00,6.886127E+04,8.704293E+04,8.599332E-01,0.000000E+00,6.464357E+00,6.881873E+04,8.699832E+04,9.237619E-01,3.201701E+04,1.235434E+00,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,1.557853E+00,0.000000E+00,0.000000E+00,8.949106E-01,3.132605E+04,1.261985E+00,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,1.415465E+01,1.840027E+05,4.762328E+05,3.506533E-01,0.000000E+00,1.373852E+01,1.775111E+05,4.647879E+05,3.506533E-01,0.000000E+00,1.397218E+01,1.811053E+05,4.733324E+05,3.506533E-01,0.000000E+00,1.396761E+01,1.810476E+05,4.731996E+05,3.506533E-01,1.296674E+04,7.622104E+00,9.152366E+04,3.249636E+05,3.506533E-01,6.483368E+03,7.870788E+00,1.006165E+05,3.341927E+05,3.506533E-01,1.272009E+04,7.692618E+00,9.264661E+04,3.268832E+05
08:00:00,8.599332E-01,0.000000E+00,3.318933E+00,3.592248E+04,4.854134E+04,8.599332E-01,0.000000E+00,3.041550E+00,2.940016E+04,4.279540E+04,8.599332E-01,0.000000E+00,3.192449E+00,3.288244E+04,5.088265E+04,8.599332E-01,0.000000E+00,3.189960E+00,3.285494E+04,5.084607E+04,1.614565E+00,3.041214E+04,8.599332E-01,0.000000E+00,0.000000E+00,1.108468E+00,1.623401E+04,8.599332E-01,0.000000E+00,0.000000E+00,1.594274E+00,2.990838E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,6.650362E+00,7.274520E+04,8.607149E+04,8.599332E-01,0.000000E+00,6.287669E+00,6.528001E+04,7.937732E+04,8.599332E-01,0.000000E+00,6.487028E+00,6.929767E+04,8.806009E+04,8.599332E-01,0.000000E+00,6.483235E+00,6.925576E+04,8.801658E+04,9.783542E-01,3.211604E+04,1.260035E+00,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,1.579148E+00,0.000000E+00,0.000000E+00,9.472844E-01,3.146022E+04,1.286364E+00,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,1.428583E+01,1.859756E+05,4.816953E+05,3.506533E-01,0.000000E+00,1.387034E+01,1.794897E+05,4.705060E+05,3.506533E-01,0.000000E+00,1.410361E+01,1.830802E+05,4.790693E+05,3.506533E-01,0.000000E+00,1.409909E+01,1.830232E+05,4.789381E+05,3.506533E-01,1.296674E+04,6.582972E+00,7.583215E+04,2.675662E+05,3.506533E-01,6.483368E+03,6.829329E+00,8.490926E+04,2.767268E+05,3.506533E-01,1.272009E+04,6.652921E+00,7.694854E+04,2.694887E+05
08:10:00,8.599332E-01,0.000000E+00,3.499901E+00,3.817729E+04,5.083021E+04,8.599332E-01,0.000000E+00,3.224375E+00,3.167546E+04,4.570957E+04,8.599332E-01,0.000000E+00,3.374500E+00,3.514922E+04,5.384957E+04,8.599332E-01,0.000000E+00,3.372015E+00,3.512176E+04,5.325738E+04,1.495523E+00,3.089761E+04,8.599332E-01,0.000000E+00,0.000000E+00,9.848202E-01,1.620918E+04,8.599332E-01,0.000000E+00,0.000000E+00,1.475243E+00,3.038494E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,6.787557E+00,7.451632E+04,8.788233E+04,8.599332E-01,0.000000E+00,6.428400E+00,6.709014E+04,8.183432E+04,8.599332E-01,0.000000E+00,6.626011E+00,7.108855E+04,9.057548E+04,8.599332E-01,0.000000E+00,6.622237E+00,7.104684E+04,8.997484E+04,8.693096E-01,3.183679E+04,1.348906E+00,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,1.665292E+00,0.000000E+00,0.000000E+00,8.624270E-01,3.120465E+04,1.375090E+00,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,1.446732E+01,1.884596E+05,4.884232E+05,3.506533E-01,0.000000E+00,1.405222E+01,1.819781E+05,4.775064E+05,3.506533E-01,0.000000E+00,1.428526E+01,1.855660E+05,4.861083E+05,3.506533E-01,0.000000E+00,1.428076E+01,1.855092E+05,4.857502E+05,3.506533E-01,1.296674E+04,6.759365E+00,7.813838E+04,2.747847E+05,3.506533E-01,6.483368E+03,7.004169E+00,8.719729E+04,2.837844E+05,3.506533E-01,1.272009E+04,6.828886E+00,7.924882E+04,2.767026E+05
08:20:00,8.599332E-01,0.000000E+00,3.690613E+00,4.053968E+04,5.358482E+04,8.599332E-01,0.000000E+00,3.416493E+00,3.405339E+04,4.905778E+04,8.599332E-01,0.000000E+00,3.566019E+00,3.752051E+04,5.727063E+04,8.599332E-01,0.000000E+00,3.563510E+00,3.749279E+04,5.601287E+04,1.437213E+00,3.115914E+04,8.599332E-01,0.000000E+00,0.000000E+00,1.032118E+00,1.623718E+04,8.599332E-01,0.000000E+00,0.000000E+00,1.417419E+00,3.063721E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,6.939670E+00,7.645207E+04,9.058472E+04,8.599332E-01,0.000000E+00,6.583353E+00,6.905724E+04,8.515271E+04,8.599332E-01,0.000000E+00,6.779536E+00,7.303985E+04,9.396940E+04,8.599332E-01,0.000000E+00,6.775739E+00,7.299789E+04,9.269525E+04,8.601329E-01,3.180012E+04,1.441580E+00,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,1.755360E+00,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,1.467645E+00,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,1.465810E+01,1.910372E+05,4.960744E+05,3.506533E-01,0.000000E+00,1.424325E+01,1.845586E+05,4.854105E+05,3.506533E-01,0.000000E+00,1.447620E+01,1.881452E+05,4.940573E+05,3.506533E-01,0.000000E+00,1.447168E+01,1.880882E+05,4.934079E+05,3.506533E-01,1.296674E+04,6.946497E+00,8.061776E+04,2.826523E+05,3.506533E-01,6.483368E+03,7.165633E+00,8.928846E+04,2.902896E+05,3.506533E-01,1.272009E+04,7.015736E+00,8.172441E+04,2.845741E+05
08:30:00,8.599332E-01,0.000000E+00,3.886503E+00,4.295920E+04,5.654777E+04,8.599332E-01,0.000000E+00,3.613497E+00,3.648519E+04,5.261582E+04,8.599332E-01,0.000000E+00,3.762563E+00,3.994721E+04,6.090773E+04,8.599332E-01,0.000000E+00,3.759978E+00,3.991864E+04,5.896646E+04,1.346300E+00,3.151722E+04,8.599332E-01,0.000000E+00,0.000000E+00,9.456282E-01,1.615362E+04,8.599332E-01,0.000000E+00,0.000000E+00,1.326284E+00,3.098282E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,7.100825E+00,7.848745E+04,9.352609E+04,8.599332E-01,0.000000E+00,6.746887E+00,7.111891E+04,8.872490E+04,8.599332E-01,0.000000E+00,6.941937E+00,7.508895E+04,9.761690E+04,8.599332E-01,0.000000E+00,6.938096E+00,7.504649E+04,9.564456E+04,8.599332E-01,3.179930E+04,1.535545E+00,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,1.847478E+00,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,1.561509E+00,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,1.485463E+01,1.936739E+05,5.037541E+05,3.506533E-01,0.000000E+00,1.443996E+01,1.871979E+05,4.933586E+05,3.506533E-01,0.000000E+00,1.467286E+01,1.907833E+05,5.020468E+05,3.506533E-01,0.000000E+00,1.466830E+01,1.907260E+05,5.010800E+05,3.506533E-01,1.296674E+04,7.123517E+00,8.293258E+04,2.885409E+05,3.506533E-01,6.483368E+03,7.351787E+00,9.180211E+04,2.977642E+05,3.506533E-01,1.272009E+04,7.192510E+00,8.403584E+04,2.904545E+05
08:40:00,8.599332E-01,0.000000E+00,4.085662E+00,4.541469E+04,5.951487E+04,8.599332E-01,0.000000E+00,3.813657E+00,3.895175E+04,5.620260E+04,8.599332E-01,0.000000E+00,3.962292E+00,4.240896E+04,6.457140E+04,8.599332E-01,0.000000E+00,3.959589E+00,4.237910E+04,6.192905E+04,1.286686E+00,3.171708E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.900428E-01,1.601127E+04,8.599332E-01,0.000000E+00,0.000000E+00,1.266950E+00,3.117149E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,7.268066E+00,8.058979E+04,9.628096E+04,8.599332E-01,0.000000E+00,6.916162E+00,7.324373E+04,9.214314E+04,8.599332E-01,0.000000E+00,7.110228E+00,7.720282E+04,1.011044E+05,8.599332E-01,0.000000E+00,7.106315E+00,7.715958E+04,9.841264E+04,8.599332E-01,3.179930E+04,1.630509E+00,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,1.941363E+00,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,1.656389E+00,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,1.505391E+01,1.963358E+05,5.111470E+05,3.506533E-01,0.000000E+00,1.463942E+01,1.898624E+05,5.010365E+05,3.506533E-01,0.000000E+00,1.487227E+01,1.934467E+05,5.097664E+05,3.506533E-01,0.000000E+00,1.486761E+01,1.933884E+05,5.084669E+05,3.506533E-01,1.296674E+04,7.305058E+00,8.533418E+04,2.954245E+05,3.506533E-01,6.483368E+03,7.528080E+00,9.413946E+04,3.036376E+05,3.506533E-01,1.272009E+04,7.373867E+00,8.643501E+04,2.973297E+05
08:50:00,8.599332E-01,0.000000E+00,4.286408E+00,4.788760E+04,6.241493E+04,8.599332E-01,0.000000E+00,4.015391E+00,4.143559E+04,5.975034E+04,8.599332E-01,0.000000E+00,4.163545E+00,4.488743E+04,6.819286E+04,8.599332E-01,0.000000E+00,4.160685E+00,4.485585E+04,6.483281E+04,1.227210E+00,3.188424E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.628273E-01,1.591153E+04,8.640162E-01,0.000000E+00,0.000000E+00,1.207672E+00,3.132646E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,7.439103E+00,8.273383E+04,9.879949E+04,8.599332E-01,0.000000E+00,7.089043E+00,7.540815E+04,9.535027E+04,8.599332E-01,0.000000E+00,7.282224E+00,7.935737E+04,1.043793E+05,8.599332E-01,0.000000E+00,7.278151E+00,7.931239E+04,1.009502E+05,8.599332E-01,3.179930E+04,1.726245E+00,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,2.036913E+00,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,1.752060E+00,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,1.524102E+01,1.988074E+05,5.176553E+05,3.506533E-01,0.000000E+00,1.482693E+01,1.923399E+05,5.078459E+05,3.506533E-01,0.000000E+00,1.505960E+01,1.959212E+05,5.166158E+05,3.506533E-01,0.000000E+00,1.505480E+01,1.958614E+05,5.149762E+05,3.506533E-01,1.296674E+04,7.483760E+00,8.769313E+04,3.021326E+05,3.506533E-01,6.483368E+03,7.707559E+00,9.651457E+04,3.101078E+05,3.506533E-01,1.272009E+04,7.552411E+00,8.879188E+04,3.040259E+05
09:00:00,8.599332E-01,0.000000E+00,4.487848E+00,5.036816E+04,6.525549E+04,8.599332E-01,0.000000E+00,4.217749E+00,4.392629E+04,6.326064E+04,8.599332E-01,0.000000E+00,4.365500E+00,4.737367E+04,7.177752E+04,8.599332E-01,0.000000E+00,4.362444E+00,4.733993E+04,6.768377E+04,1.168270E+00,3.201328E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,9.637482E-01,0.000000E+00,0.000000E+00,1.148928E+00,3.144187E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,7.612639E+00,8.490545E+04,1.011885E+05,8.599332E-01,0.000000E+00,7.264241E+00,7.759812E+04,9.844102E+04,8.599332E-01,0.000000E+00,7.456624E+00,8.153847E+04,1.075414E+05,8.599332E-01,0.000000E+00,7.452372E+00,8.149154E+04,1.033598E+05,8.599332E-01,3.179930E+04,1.822704E+00,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,2.133949E+00,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,1.848471E+00,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,1.543210E+01,2.013922E+05,5.243989E+05,3.506533E-01,0.000000E+00,1.501839E+01,1.949288E+05,5.148917E+05,3.506533E-01,0.000000E+00,1.525090E+01,1.985081E+05,5.237061E+05,3.506533E-01,0.000000E+00,1.524591E+01,1.984465E+05,5.217202E+05,3.506533E-01,1.296674E+04,7.662482E+00,9.004911E+04,3.087134E+05,3.506533E-01,6.483368E+03,7.886375E+00,9.887357E+04,3.164616E+05,3.506533E-01,1.272009E+04,7.731000E+00,9.114611E+04,3.105935E+05
09:10:00,8.599332E-01,0.000000E+00,4.564643E+00,5.144420E+04,6.650939E+04,8.599332E-01,0.000000E+00,4.295782E+00,4.501602E+04,6.512748E+04,8.599332E-01,0.000000E+00,4.442921E+00,4.845661E+04,7.370762E+04,8.599332E-01,0.000000E+00,4.439664E+00,4.842066E+04,6.894409E+04,1.141304E+00,3.205861E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,9.953243E-01,0.000000E+00,0.000000E+00,1.122143E+00,3.148025E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,7.665248E+00,8.571365E+04,1.020641E+05,8.599332E-01,0.000000E+00,7.318586E+00,7.842549E+04,9.995386E+04,8.599332E-01,0.000000E+00,7.510099E+00,8.235618E+04,1.091178E+05,8.599332E-01,0.000000E+00,7.505658E+00,8.230722E+04,1.042487E+05,8.599332E-01,3.179930E+04,1.851354E+00,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,2.162935E+00,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,1.876997E+00,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,1.568759E+01,2.051319E+05,5.368352E+05,3.506533E-01,0.000000E+00,1.527430E+01,1.986729E+05,5.276043E+05,3.506533E-01,0.000000E+00,1.550661E+01,2.022500E+05,5.364586E+05,3.506533E-01,0.000000E+00,1.550145E+01,2.021866E+05,5.341532E+05,3.506533E-01,1.296674E+04,7.805602E+00,9.203657E+04,3.152844E+05,3.506533E-01,6.483368E+03,8.029292E+00,1.008603E+05,3.228880E+05,3.506533E-01,1.272009E+04,7.874025E+00,9.313237E+04,3.171551E+05
09:20:00,8.599332E-01,0.000000E+00,4.630190E+00,5.239590E+04,6.773617E+04,8.599332E-01,0.000000E+00,4.362624E+00,4.598205E+04,6.696641E+04,8.599332E-01,0.000000E+00,4.509116E+00,4.941547E+04,7.561501E+04,8.599332E-01,0.000000E+00,4.505661E+00,4.937736E+04,7.017225E+04,1.117504E+00,3.209078E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,1.024052E+00,0.000000E+00,0.000000E+00,1.098517E+00,3.150597E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,7.708811E+00,8.642187E+04,1.030699E+05,8.599332E-01,0.000000E+00,7.363883E+00,7.915284E+04,1.015884E+05,8.599332E-01,0.000000E+00,7.554557E+00,8.307421E+04,1.108230E+05,8.599332E-01,0.000000E+00,7.549934E+00,8.302332E+04,1.052589E+05,8.599332E-01,3.179930E+04,1.877029E+00,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,2.189263E+00,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,1.902540E+00,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,1.593513E+01,2.087641E+05,5.489672E+05,3.506533E-01,0.000000E+00,1.552230E+01,2.023098E+05,5.400112E+05,3.506533E-01,0.000000E+00,1.575440E+01,2.058845E+05,5.489032E+05,3.506533E-01,0.000000E+00,1.574904E+01,2.058192E+05,5.462781E+05,3.506533E-01,1.296674E+04,7.929791E+00,9.372538E+04,3.209319E+05,3.506533E-01,6.483368E+03,8.166392E+00,1.027460E+05,3.291852E+05,3.506533E-01,1.272009E+04,7.998072E+00,9.481911E+04,3.227943E+05
09:30:00,8.599332E-01,0.000000E+00,4.690161E+00,5.328601E+04,6.891441E+04,8.599332E-01,0.000000E+00,4.423800E+00,4.688547E+04,6.859371E+04,8.599332E-01,0.000000E+00,4.569745E+00,5.031283E+04,7.748341E+04,8.599332E-01,0.000000E+00,4.566099E+00,5.027265E+04,7.135175E+04,1.095210E+00,3.211379E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,1.051640E+00,0.000000E+00,0.000000E+00,1.076387E+00,3.152266E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,7.748226E+00,8.708438E+04,1.040588E+05,8.599332E-01,0.000000E+00,7.404988E+00,7.983398E+04,1.030441E+05,8.599332E-01,0.000000E+00,7.594807E+00,8.374588E+04,1.125190E+05,8.599332E-01,0.000000E+00,7.590003E+00,8.369307E+04,1.062514E+05,8.599332E-01,3.179930E+04,1.902222E+00,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,2.215186E+00,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,1.927615E+00,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,1.617844E+01,2.123410E+05,5.611681E+05,3.506533E-01,0.000000E+00,1.576601E+01,2.058907E+05,5.524238E+05,3.506533E-01,0.000000E+00,1.599796E+01,2.094638E+05,5.614217E+05,3.506533E-01,0.000000E+00,1.599238E+01,2.093962E+05,5.584736E+05,3.506533E-01,1.296674E+04,8.058995E+00,9.552650E+04,3.269245E+05,3.506533E-01,6.483368E+03,8.290790E+00,1.044397E+05,3.348526E+05,3.506533E-01,1.272009E+04,8.127149E+00,9.661860E+04,3.287813E+05
09:40:00,8.599332E-01,0.000000E+00,4.744711E+00,5.411625E+04,6.997893E+04,8.599332E-01,0.000000E+00,4.479370E+00,4.772697E+04,6.968897E+04,8.599332E-01,0.000000E+00,4.624858E+00,5.114927E+04,7.925026E+04,8.599332E-01,0.000000E+00,4.621043E+00,5.110726E+04,7.241956E+04,1.074212E+00,3.212876E+04,8.731796E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,1.078578E+00,0.000000E+00,0.000000E+00,1.055541E+00,3.153144E+04,8.886060E-01,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,7.783696E+00,8.770349E+04,1.049011E+05,8.599332E-01,0.000000E+00,7.442087E+00,8.047101E+04,1.039365E+05,8.599332E-01,0.000000E+00,7.631114E+00,8.437414E+04,1.140827E+05,8.599332E-01,0.000000E+00,7.626106E+00,8.431918E+04,1.071008E+05,8.599332E-01,3.179930E+04,1.927022E+00,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,2.240772E+00,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,1.952323E+00,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,1.641693E+01,2.158553E+05,5.731821E+05,3.506533E-01,0.000000E+00,1.600489E+01,2.094091E+05,5.644757E+05,3.506533E-01,0.000000E+00,1.623667E+01,2.129803E+05,5.737610E+05,3.506533E-01,0.000000E+00,1.623093E+01,2.129111E+05,5.704856E+05,3.506533E-01,1.296674E+04,8.182953E+00,9.725832E+04,3.326199E+05,3.506533E-01,6.483368E+03,8.416668E+00,1.061934E+05,3.406311E+05,3.506533E-01,1.272009E+04,8.250979E+00,9.834881E+04,3.344711E+05
09:50:00,8.599332E-01,0.000000E+00,4.794092E+00,5.488941E+04,7.092437E+04,8.599332E-01,0.000000E+00,4.529544E+00,4.850889E+04,7.066156E+04,8.599332E-01,0.000000E+00,4.674823E+00,5.192886E+04,8.091193E+04,8.599332E-01,0.000000E+00,4.670798E+00,5.188458E+04,7.337087E+04,1.054206E+00,3.213663E+04,9.042156E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,1.104855E+00,0.000000E+00,0.000000E+00,1.035672E+00,3.153316E+04,9.193363E-01,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,7.815517E+00,8.828240E+04,1.055994E+05,8.599332E-01,0.000000E+00,7.475428E+00,8.106667E+04,1.046766E+05,8.599332E-01,0.000000E+00,7.663721E+00,8.496166E+04,1.155159E+05,8.599332E-01,0.000000E+00,7.658549E+00,8.490498E+04,1.078090E+05,8.599332E-01,3.179930E+04,1.951638E+00,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,2.266077E+00,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,1.976883E+00,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,1.665066E+01,2.193086E+05,5.850289E+05,3.506533E-01,0.000000E+00,1.623897E+01,2.128662E+05,5.763393E+05,3.506533E-01,0.000000E+00,1.647066E+01,2.164363E+05,5.859401E+05,3.506533E-01,0.000000E+00,1.646471E+01,2.163650E+05,5.823310E+05,3.506533E-01,1.296674E+04,8.305316E+00,9.896906E+04,3.381948E+05,3.506533E-01,6.483368E+03,8.538172E+00,1.078907E+05,3.461424E+05,3.506533E-01,1.272009E+04,8.373215E+00,1.000580E+05,3.400406E+05
10:00:00,8.599332E-01,0.000000E+00,4.838681E+00,5.560965E+04,7.177278E+04,8.599332E-01,0.000000E+00,4.574728E+00,4.923567E+04,7.153125E+04,8.599332E-01,0.000000E+00,4.719962E+00,5.265514E+04,8.248849E+04,8.599332E-01,0.000000E+00,4.715717E+00,5.260845E+04,7.422603E+04,1.034958E+00,3.213796E+04,9.346502E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,1.130785E+00,0.000000E+00,0.000000E+00,1.016549E+00,3.152832E+04,9.494885E-01,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,7.843941E+00,8.882385E+04,1.062038E+05,8.599332E-01,0.000000E+00,7.505338E+00,8.162447E+04,1.053122E+05,8.599332E-01,0.000000E+00,7.692971E+00,8.551215E+04,1.168674E+05,8.599332E-01,0.000000E+00,7.687598E+00,8.545334E+04,1.084239E+05,8.599332E-01,3.179930E+04,1.976178E+00,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,2.291222E+00,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,2.001403E+00,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,1.687973E+01,2.227022E+05,5.967493E+05,3.506533E-01,0.000000E+00,1.646846E+01,2.162645E+05,5.880617E+05,3.506533E-01,0.000000E+00,1.670008E+01,2.198337E+05,5.979990E+05,3.506533E-01,0.000000E+00,1.669390E+01,2.197601E+05,5.940505E+05,3.506533E-01,1.296674E+04,8.426055E+00,1.006562E+05,3.436509E+05,3.506533E-01,6.483368E+03,8.658268E+00,1.095694E+05,3.515488E+05,3.506533E-01,1.272009E+04,8.493830E+00,1.017436E+05,3.454914E+05
10:10:00,8.599332E-01,0.000000E+00,4.840504E+00,5.583045E+04,7.204322E+04,8.599332E-01,0.000000E+00,4.577245E+00,4.946413E+04,7.181659E+04,8.599332E-01,0.000000E+00,4.722426E+00,5.288301E+04,8.341162E+04,8.599332E-01,0.000000E+00,4.717950E+00,5.283381E+04,7.450193E+04,1.026178E+00,3.213644E+04,9.435503E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,1.135955E+00,0.000000E+00,0.000000E+00,1.007878E+00,3.152392E+04,9.581521E-01,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,7.831762E+00,8.888979E+04,1.062791E+05,8.599332E-01,0.000000E+00,7.494681E+00,8.170719E+04,1.054091E+05,8.599332E-01,0.000000E+00,7.681668E+00,8.558769E+04,1.176139E+05,8.599332E-01,0.000000E+00,7.676091E+00,8.552673E+04,1.085078E+05,8.599332E-01,3.179930E+04,1.979305E+00,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,2.294681E+00,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,2.004527E+00,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,1.697437E+01,2.241582E+05,6.019742E+05,3.506533E-01,0.000000E+00,1.656360E+01,2.177258E+05,5.932835E+05,3.506533E-01,0.000000E+00,1.679510E+01,2.212938E+05,6.035312E+05,3.506533E-01,0.000000E+00,1.678871E+01,2.212179E+05,5.992736E+05,3.506533E-01,1.296674E+04,8.523981E+00,1.020605E+05,3.484829E+05,3.506533E-01,6.483368E+03,8.755502E+00,1.109651E+05,3.563467E+05,3.506533E-01,1.272009E+04,8.591629E+00,1.031464E+05,3.503192E+05
10:20:00,8.599332E-01,0.000000E+00,4.836426E+00,5.598609E+04,7.223011E+04,8.599332E-01,0.000000E+00,4.573707E+00,4.962573E+04,7.201359E+04,8.599332E-01,0.000000E+00,4.718922E+00,5.304496E+04,8.425764E+04,8.599332E-01,0.000000E+00,4.714203E+00,5.299312E+04,7.469302E+04,1.018508E+00,3.213398E+04,9.513426E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,1.140522E+00,0.000000E+00,0.000000E+00,1.000305E+00,3.151892E+04,9.657281E-01,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,7.815030E+00,8.890546E+04,1.062988E+05,8.599332E-01,0.000000E+00,7.479394E+00,8.173879E+04,1.054461E+05,8.599332E-01,0.000000E+00,7.665757E+00,8.561235E+04,1.183102E+05,8.599332E-01,0.000000E+00,7.659975E+00,8.554921E+04,1.085346E+05,8.599332E-01,3.179930E+04,1.981538E+00,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,2.297096E+00,2.511109E+01,0.000000E+00,8.599332E-01,3.119442E+04,2.006776E+00,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,1.706491E+01,2.255808E+05,6.071326E+05,3.506533E-01,0.000000E+00,1.665472E+01,2.191547E+05,5.984422E+05,3.506533E-01,0.000000E+00,1.688611E+01,2.227213E+05,6.089994E+05,3.506533E-01,0.000000E+00,1.687948E+01,2.226430E+05,6.044318E+05,3.506533E-01,1.296674E+04,8.619459E+00,1.034324E+05,3.532097E+05,3.506533E-01,6.483368E+03,8.850224E+00,1.123277E+05,3.610422E+05,3.506533E-01,1.272009E+04,8.686977E+00,1.045167E+05,3.550422E+05
10:30:00,8.599332E-01,0.000000E+00,4.829333E+00,5.610846E+04,7.237336E+04,8.599332E-01,0.000000E+00,4.567163E+00,4.975415E+04,7.216540E+04,8.599332E-01,0.000000E+00,4.712387E+00,5.317346E+04,8.506718E+04,8.599332E-01,0.000000E+00,4.707432E+00,5.311905E+04,7.484017E+04,1.011552E+00,3.213082E+04,9.584709E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,1.144705E+00,0.000000E+00,0.000000E+00,9.934375E-01,3.151343E+04,9.726533E-01,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,7.796324E+00,8.889940E+04,1.062959E+05,8.599332E-01,0.000000E+00,7.462049E+00,8.174775E+04,1.054587E+05,8.599332E-01,0.000000E+00,7.647862E+00,8.561518E+04,1.189906E+05,8.599332E-01,0.000000E+00,7.641858E+00,8.554967E+04,1.085383E+05,8.599332E-01,3.179930E+04,1.983523E+00,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,2.299161E+00,5.625009E+01,0.000000E+00,8.599332E-01,3.119442E+04,2.008790E+00,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,1.715175E+01,2.269582E+05,6.121504E+05,3.506533E-01,0.000000E+00,1.674208E+01,2.205378E+05,6.034614E+05,3.506533E-01,0.000000E+00,1.697338E+01,2.241032E+05,6.143283E+05,3.506533E-01,0.000000E+00,1.696651E+01,2.240225E+05,6.094491E+05,3.506533E-01,1.296674E+04,8.713022E+00,1.047771E+05,3.578390E+05,3.506533E-01,6.483368E+03,8.942985E+00,1.136623E+05,3.656414E+05,3.506533E-01,1.272009E+04,8.780411E+00,1.058598E+05,3.596682E+05
10:40:00,8.599332E-01,0.000000E+00,4.820698E+00,5.621383E+04,7.249207E+04,8.599332E-01,0.000000E+00,4.559095E+00,4.986578E+04,7.229172E+04,8.599332E-01,0.000000E+00,4.704356E+00,5.328548E+04,8.586035E+04,8.599332E-01,0.000000E+00,4.699146E+00,5.322828E+04,7.496288E+04,1.005157E+00,3.212711E+04,9.651174E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,1.148655E+00,0.000000E+00,0.000000E+00,9.871245E-01,3.150756E+04,9.791058E-01,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,7.776994E+00,8.888655E+04,1.062846E+05,8.599332E-01,0.000000E+00,7.444040E+00,8.174946E+04,1.054624E+05,8.599332E-01,0.000000E+00,7.629308E+00,8.561082E+04,1.196696E+05,8.599332E-01,0.000000E+00,7.623107E+00,8.554322E+04,1.085334E+05,8.599332E-01,3.179930E+04,1.985340E+00,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,2.300940E+00,8.161060E+01,0.000000E+00,8.599332E-01,3.119442E+04,2.010634E+00,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,1.723680E+01,2.283113E+05,6.170758E+05,3.506533E-01,0.000000E+00,1.682765E+01,2.218964E+05,6.083891E+05,3.506533E-01,0.000000E+00,1.705890E+01,2.254613E+05,6.195689E+05,3.506533E-01,0.000000E+00,1.705176E+01,2.253776E+05,6.143744E+05,3.506533E-01,1.296674E+04,8.804910E+00,1.060973E+05,3.623799E+05,3.506533E-01,6.483368E+03,9.034024E+00,1.149719E+05,3.701522E+05,3.506533E-01,1.272009E+04,8.872170E+00,1.071785E+05,3.642059E+05
10:50:00,8.599332E-01,0.000000E+00,4.812237E+00,5.632117E+04,7.260779E+04,8.599332E-01,0.000000E+00,4.551257E+00,4.997999E+04,7.241499E+04,8.599332E-01,0.000000E+00,4.696463E+00,5.339906E+04,8.665808E+04,8.599332E-01,0.000000E+00,4.691035E+00,5.333950E+04,7.508244E+04,9.992081E-01,3.212297E+04,9.713749E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,1.152443E+00,0.000000E+00,0.000000E+00,9.812529E-01,3.150138E+04,9.851768E-01,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,7.758533E+00,8.888336E+04,1.062814E+05,8.599332E-01,0.000000E+00,7.426874E+00,8.176059E+04,1.054737E+05,8.599332E-01,0.000000E+00,7.611610E+00,8.561598E+04,1.203648E+05,8.599332E-01,0.000000E+00,7.605212E+00,8.554630E+04,1.085363E+05,8.599332E-01,3.179930E+04,1.987048E+00,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,2.302492E+00,1.030159E+02,0.000000E+00,8.599332E-01,3.119442E+04,2.012360E+00,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,1.732159E+01,2.296558E+05,6.219272E+05,3.506533E-01,0.000000E+00,1.691294E+01,2.232464E+05,6.132431E+05,3.506533E-01,0.000000E+00,1.714414E+01,2.268106E+05,6.247395E+05,3.506533E-01,0.000000E+00,1.713674E+01,2.267242E+05,6.192261E+05,3.506533E-01,1.296674E+04,8.895258E+00,1.073949E+05,3.668367E+05,3.506533E-01,6.483368E+03,9.123478E+00,1.162581E+05,3.745782E+05,3.506533E-01,1.272009E+04,8.962391E+00,1.084745E+05,3.686598E+05
11:00:00,8.599332E-01,0.000000E+00,4.805524E+00,5.644784E+04,7.273989E+04,8.599332E-01,0.000000E+00,4.545207E+00,5.011401E+04,7.255475E+04,8.599332E-01,0.000000E+00,4.690286E+00,5.353163E+04,8.748022E+04,8.599332E-01,0.000000E+00,4.684649E+00,5.346979E+04,7.521802E+04,9.936215E-01,3.211845E+04,9.773143E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,1.156009E+00,0.000000E+00,0.000000E+00,9.757390E-01,3.149493E+04,9.909357E-01,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,7.742337E+00,8.890525E+04,1.063022E+05,8.599332E-01,0.000000E+00,7.411863E+00,8.179557E+04,1.055076E+05,8.599332E-01,0.000000E+00,7.596112E+00,8.564551E+04,1.210918E+05,8.599332E-01,0.000000E+00,7.589546E+00,8.557404E+04,1.085627E+05,8.599332E-01,3.179930E+04,1.988692E+00,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,2.303872E+00,1.217933E+02,0.000000E+00,8.599332E-01,3.119442E+04,2.014007E+00,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,1.740753E+01,2.310073E+05,6.267238E+05,3.506533E-01,0.000000E+00,1.699933E+01,2.246029E+05,6.180418E+05,3.506533E-01,0.000000E+00,1.723049E+01,2.281665E+05,6.298588E+05,3.506533E-01,0.000000E+00,1.722284E+01,2.280774E+05,6.240224E+05,3.506533E-01,1.296674E+04,8.984165E+00,1.086709E+05,3.712133E+05,3.506533E-01,6.483368E+03,9.211446E+00,1.175222E+05,3.789223E+05,3.506533E-01,1.272009E+04,9.051170E+00,1.097490E+05,3.730334E+05
11:10:00,8.599332E-01,0.000000E+00,4.801610E+00,5.653850E+04,7.283314E+04,8.599332E-01,0.000000E+00,4.541858E+00,5.021090E+04,7.265419E+04,8.599332E-01,0.000000E+00,4.686831E+00,5.362732E+04,8.804639E+04,8.599332E-01,0.000000E+00,4.680998E+00,5.356336E+04,7.531390E+04,9.883329E-01,3.211361E+04,9.829881E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,1.159377E+00,0.000000E+00,0.000000E+00,9.705198E-01,3.148825E+04,9.964338E-01,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,7.729265E+00,8.889471E+04,1.062890E+05,8.599332E-01,0.000000E+00,7.399852E+00,8.179675E+04,1.055059E+05,8.599332E-01,0.000000E+00,7.583675E+00,8.564190E+04,1.215682E+05,8.599332E-01,0.000000E+00,7.576939E+00,8.556864E+04,1.085543E+05,8.599332E-01,3.179930E+04,1.990303E+00,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,2.305130E+00,1.386588E+02,0.000000E+00,8.599332E-01,3.119442E+04,2.015612E+00,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,1.749545E+01,2.323476E+05,6.314490E+05,3.506533E-01,0.000000E+00,1.708763E+01,2.259477E+05,6.227690E+05,3.506533E-01,0.000000E+00,1.731879E+01,2.295109E+05,6.348188E+05,3.506533E-01,0.000000E+00,1.731086E+01,2.294190E+05,6.287471E+05,3.506533E-01,1.296674E+04,9.071701E+00,1.099264E+05,3.755122E+05,3.506533E-01,6.483368E+03,9.298002E+00,1.187650E+05,3.831872E+05,3.506533E-01,1.272009E+04,9.138578E+00,1.110029E+05,3.773295E+05
11:20:00,8.599332E-01,0.000000E+00,4.801046E+00,5.666620E+04,7.296317E+04,8.599332E-01,0.000000E+00,4.541942E+00,5.034575E+04,7.279142E+04,8.599332E-01,0.000000E+00,4.686786E+00,5.376071E+04,8.865214E+04,8.599332E-01,0.000000E+00,4.680752E+00,5.369456E+04,7.544726E+04,9.832939E-01,3.210847E+04,9.884356E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,1.162569E+00,0.000000E+00,0.000000E+00,9.655473E-01,3.148134E+04,1.001710E+00,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,7.719801E+00,8.892404E+04,1.063162E+05,8.599332E-01,0.000000E+00,7.391405E+00,8.183731E+04,1.055440E+05,8.599332E-01,0.000000E+00,7.574873E+00,8.567846E+04,1.220851E+05,8.599332E-01,0.000000E+00,7.567963E+00,8.560336E+04,1.085866E+05,8.599332E-01,3.179930E+04,1.991908E+00,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,2.306309E+00,1.540561E+02,0.000000E+00,8.599332E-01,3.119442E+04,2.017201E+00,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,1.758596E+01,2.337112E+05,6.361411E+05,3.506533E-01,0.000000E+00,1.717844E+01,2.273147E+05,6.274626E+05,3.506533E-01,0.000000E+00,1.740962E+01,2.308780E+05,6.397389E+05,3.506533E-01,0.000000E+00,1.740143E+01,2.307832E+05,6.334383E+05,3.506533E-01,1.296674E+04,9.157919E+00,1.111619E+05,3.797358E+05,3.506533E-01,6.483368E+03,9.383199E+00,1.199874E+05,3.873750E+05,3.506533E-01,1.272009E+04,9.224668E+00,1.122368E+05,3.815502E+05
