Time,VAV WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],VAV WITH REHEAT:DesPer 3:Des Heat Mass Flow [kg/s],VAV WITH REHEAT:DesPer 3:Des Heat Cap [W],VAV WITH REHEAT:DesPer 3:Des Cool Mass Flow [kg/s],VAV WITH REHEAT:DesPer 3:Des Sens Cool Cap [W],VAV WITH REHEAT:DesPer 3:Des Tot Cool Cap [W],VAV WITH REHEAT:DesPer 4:Des Heat Mass Flow [kg/s],VAV WITH REHEAT:DesPer 4:Des Heat Cap [W],VAV WITH REHEAT:DesPer 4:Des Cool Mass Flow [kg/s],VAV WITH REHEAT:DesPer 4:Des Sens Cool Cap [W],VAV WITH REHEAT:DesPer 4:Des Tot Cool Cap [W],VAV WITH REHEAT:DesPer 5:Des Heat Mass Flow [kg/s],VAV WITH REHEAT:DesPer 5:Des Heat Cap [W],VAV WITH REHEAT:DesPer 5:Des Cool Mass Flow [kg/s],VAV WITH REHEAT:DesPer 5:Des Sens Cool Cap [W],VAV WITH REHEAT:DesPer 5:Des Tot Cool Cap [W],VAV WITH REHEAT:DesPer 6:Des Heat Mass Flow [kg/s],VAV WITH REHEAT:DesPer 6:Des Heat Cap [W],VAV WITH REHEAT:DesPer 6:Des Cool Mass Flow [kg/s],VAV WITH REHEAT:DesPer 6:Des Sens Cool Cap [W],VAV WITH REHEAT:DesPer 6:Des Tot Cool Cap [W],VAV WITH REHEAT:DesPer 7:Des Heat Mass Flow [kg/s],VAV WITH REHEAT:DesPer 7:Des Heat Cap [W],VAV WITH REHEAT:DesPer 7:Des Cool Mass Flow [kg/s],VAV WITH REHEAT:DesPer 7:Des Sens Cool Cap [W],VAV WITH REHEAT:DesPer 7:Des Tot Cool Cap [W],VAV WITH REHEAT 1:DesPer 1:Des Heat Mass Flow [kg/s],VAV WITH REHEAT 1:DesPer 1:Des Heat Cap [W],VAV WITH REHEAT 1:DesPer 1:Des Cool Mass Flow [kg/s],VAV WITH REHEAT 1:DesPer 1:Des Sens Cool Cap [W],VAV WITH REHEAT 1:DesPer 1:Des Tot Cool Cap [W],VAV WITH REHEAT 1:DesPer 2:Des Heat Mass Flow [kg/s],VAV WITH REHEAT 1:DesPer 2:Des Heat Cap [W],VAV WITH REHEAT 1:DesPer 2:Des Cool Mass Flow [kg/s],VAV WITH REHEAT 1:DesPer 2:Des Sens Cool Cap [W],VAV WITH REHEAT 1:DesPer 2:Des Tot Cool Cap [W],VAV WITH REHEAT 1:DesPer 3:Des Heat Mass Flow [kg/s],VAV WITH REHEAT 1:DesPer 3:Des Heat Cap [W],VAV WITH REHEAT 1:DesPer 3:Des Cool Mass Flow [kg/s],VAV WITH REHEAT 1:DesPer 3:Des Sens Cool Cap [W],VAV WITH REHEAT 1:DesPer 3:Des Tot Cool Cap [W],VAV WITH REHEAT 1:DesPer 4:Des Heat Mass Flow [kg/s],VAV WITH REHEAT 1:DesPer 4:Des Heat Cap [W],VAV WITH REHEAT 1:DesPer 4:Des Cool Mass Flow [kg/s],VAV WITH REHEAT 1:DesPer 4:Des Sens Cool Cap [W],VAV WITH REHEAT 1:DesPer 4:Des Tot Cool Cap [W],VAV WITH REHEAT 1:DesPer 5:Des Heat Mass Flow [kg/s],VAV WITH REHEAT 1:DesPer 5:Des Heat Cap [W],VAV WITH REHEAT 1:DesPer 5:Des Cool Mass Flow [kg/s],VAV WITH REHEAT 1:DesPer 5:Des Sens Cool Cap [W],VAV WITH REHEAT 1:DesPer 5:Des Tot Cool Cap [W],VAV WITH REHEAT 1:DesPer 6:Des Heat Mass Flow [kg/s],VAV WITH REHEAT 1:DesPer 6:Des Heat Cap [W],VAV WITH REHEAT 1:DesPer 6:Des Cool Mass Flow [kg/s],VAV WITH REHEAT 1:DesPer 6:Des Sens Cool Cap [W],VAV WITH REHEAT 1:DesPer 6:Des Tot Cool Cap [W],VAV WITH REHEAT 1:DesPer 7:Des Heat Mass Flow [kg/s],VAV WITH REHEAT 1:DesPer 7:Des Heat Cap [W],VAV WITH REHEAT 1:DesPer 7:Des Cool Mass Flow [kg/s],VAV WITH REHEAT 1:DesPer 7:Des Sens Cool Cap [W],VAV WITH REHEAT 1:DesPer 7:Des Tot Cool Cap [W],VAV WITH REHEAT 2:DesPer 1:Des Heat Mass Flow [kg/s],VAV WITH REHEAT 2:DesPer 1:Des Heat Cap [W],VAV WITH REHEAT 2:DesPer 1:Des Cool Mass Flow [kg/s],VAV WITH REHEAT 2:DesPer 1:Des Sens Cool Cap [W],VAV WITH REHEAT 2:DesPer 1:Des Tot Cool Cap [W],VAV WITH REHEAT 2:DesPer 2:Des Heat Mass Flow [kg/s],VAV WITH REHEAT 2:DesPer 2:Des Heat Cap [W],VAV WITH REHEAT 2:DesPer 2:Des Cool Mass Flow [kg/s],VAV WITH REHEAT 2:DesPer 2:Des Sens Cool Cap [W],VAV WITH REHEAT 2:DesPer 2:Des Tot Cool Cap [W],VAV WITH REHEAT 2:DesPer 3:Des Heat Mass Flow [kg/s],VAV WITH REHEAT 2:DesPer 3:Des Heat Cap [W],VAV WITH REHEAT 2:DesPer 3:Des Cool Mass Flow [kg/s],VAV WITH REHEAT 2:DesPer 3:Des Sens Cool Cap [W],VAV WITH REHEAT 2:DesPer 3:Des Tot Cool Cap [W],VAV WITH REHEAT 2:DesPer 4:Des Heat Mass Flow [kg/s],VAV WITH REHEAT 2:DesPer 4:Des Heat Cap [W],VAV WITH REHEAT 2:DesPer 4:Des Cool Mass Flow [kg/s],VAV WITH REHEAT 2:DesPer 4:Des Sens Cool Cap [W],VAV WITH REHEAT 2:DesPer 4:Des Tot Cool Cap [W],VAV WITH REHEAT 2:DesPer 5:Des Heat Mass Flow [kg/s],VAV WITH REHEAT 2:DesPer 5:Des Heat Cap [W],VAV WITH REHEAT 2:DesPer 5:Des Cool Mass Flow [kg/s],VAV WITH REHEAT 2:DesPer 5:Des Sens Cool Cap [W],VAV WITH REHEAT 2:DesPer 5:Des Tot Cool Cap [W],VAV WITH REHEAT 2:DesPer 6:Des Heat Mass Flow [kg/s],VAV WITH REHEAT 2:DesPer 6:Des Heat Cap [W],VAV WITH REHEAT 2:DesPer 6:Des Cool Mass Flow [kg/s],VAV WITH REHEAT 2:DesPer 6:Des Sens Cool Cap [W],VAV WITH REHEAT 2:DesPer 6:Des Tot Cool Cap [W],VAV WITH REHEAT 2:DesPer 7:Des Heat Mass Flow [kg/s],VAV WITH REHEAT 2:DesPer 7:Des Heat Cap [W],VAV WITH REHEAT 2:DesPer 7:Des Cool Mass Flow [kg/s],VAV WITH REHEAT 2:DesPer 7:Des Sens Cool Cap [W],VAV WITH REHEAT 2:DesPer 7:Des Tot Cool Cap [W]
11:30:00,8.599332E-01,0.000000E+00,4.803865E+00,5.683128E+04,7.313107E+04,8.599332E-01,0.000000E+00,4.545378E+00,5.051766E+04,7.296626E+04,8.599332E-01,0.000000E+00,4.690112E+00,5.393137E+04,8.929750E+04,8.599332E-01,0.000000E+00,4.683878E+00,5.386304E+04,7.561847E+04,9.784674E-01,3.210307E+04,9.936869E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,1.165590E+00,0.000000E+00,0.000000E+00,9.607852E-01,3.147423E+04,1.006794E+00,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,7.713840E+00,8.899209E+04,1.063831E+05,8.599332E-01,0.000000E+00,7.386449E+00,8.191648E+04,1.056218E+05,8.599332E-01,0.000000E+00,7.569561E+00,8.575360E+04,1.226411E+05,8.599332E-01,0.000000E+00,7.562477E+00,8.567666E+04,1.086584E+05,8.599332E-01,3.179930E+04,1.993524E+00,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,2.307440E+00,1.683546E+02,0.000000E+00,8.599332E-01,3.119442E+04,2.018795E+00,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,1.767891E+01,2.350964E+05,6.408001E+05,3.506533E-01,0.000000E+00,1.727177E+01,2.287043E+05,6.321248E+05,3.506533E-01,0.000000E+00,1.750293E+01,2.322672E+05,6.446219E+05,3.506533E-01,0.000000E+00,1.749448E+01,2.321696E+05,6.380972E+05,3.506533E-01,1.296674E+04,9.242859E+00,1.123781E+05,3.838859E+05,3.506533E-01,6.483368E+03,9.467080E+00,1.211898E+05,3.914874E+05,3.506533E-01,1.272009E+04,9.309481E+00,1.134515E+05,3.856975E+05
11:40:00,8.599332E-01,0.000000E+00,4.809519E+00,5.702770E+04,7.333102E+04,8.599332E-01,0.000000E+00,4.551646E+00,5.072087E+04,7.317322E+04,8.599332E-01,0.000000E+00,4.696271E+00,5.413332E+04,8.997747E+04,8.599332E-01,0.000000E+00,4.689837E+00,5.406283E+04,7.582181E+04,9.738251E-01,3.209742E+04,9.987650E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,1.168439E+00,0.000000E+00,0.000000E+00,9.562053E-01,3.146693E+04,1.011707E+00,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,7.710742E+00,8.909178E+04,1.064824E+05,8.599332E-01,0.000000E+00,7.384349E+00,8.202720E+04,1.057320E+05,8.599332E-01,0.000000E+00,7.567132E+00,8.586060E+04,1.232315E+05,8.599332E-01,0.000000E+00,7.559859E+00,8.578166E+04,1.087628E+05,8.599332E-01,3.179930E+04,1.995166E+00,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,2.308549E+00,1.818850E+02,0.000000E+00,8.599332E-01,3.119442E+04,2.020409E+00,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,1.777358E+01,2.364956E+05,6.454195E+05,3.506533E-01,0.000000E+00,1.736685E+01,2.301083E+05,6.367483E+05,3.506533E-01,0.000000E+00,1.759801E+01,2.336708E+05,6.494658E+05,3.506533E-01,0.000000E+00,1.758927E+01,2.335701E+05,6.427169E+05,3.506533E-01,1.296674E+04,9.326554E+00,1.135754E+05,3.879640E+05,3.506533E-01,6.483368E+03,9.549677E+00,1.223728E+05,3.955260E+05,3.506533E-01,1.272009E+04,9.393049E+00,1.146472E+05,3.897728E+05
11:50:00,8.599332E-01,0.000000E+00,4.816964E+00,5.724392E+04,7.355143E+04,8.599332E-01,0.000000E+00,4.559712E+00,5.094395E+04,7.340076E+04,8.599332E-01,0.000000E+00,4.704206E+00,5.435492E+04,9.068118E+04,8.599332E-01,0.000000E+00,4.697596E+00,5.428252E+04,7.604576E+04,9.693448E-01,3.209153E+04,1.003688E+00,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,1.171092E+00,0.000000E+00,0.000000E+00,9.517856E-01,3.145944E+04,1.016469E+00,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,7.709460E+00,8.921155E+04,1.066027E+05,8.599332E-01,0.000000E+00,7.384033E+00,8.215763E+04,1.058628E+05,8.599332E-01,0.000000E+00,7.566487E+00,8.598732E+04,1.238459E+05,8.599332E-01,0.000000E+00,7.559039E+00,8.590653E+04,1.088880E+05,8.599332E-01,3.179930E+04,1.996845E+00,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,2.309655E+00,1.952827E+02,0.000000E+00,8.599332E-01,3.119442E+04,2.022054E+00,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,1.786884E+01,2.378960E+05,6.499868E+05,3.506533E-01,0.000000E+00,1.746251E+01,2.315134E+05,6.413202E+05,3.506533E-01,0.000000E+00,1.769366E+01,2.350756E+05,6.542603E+05,3.506533E-01,0.000000E+00,1.768465E+01,2.349720E+05,6.472850E+05,3.506533E-01,1.296674E+04,9.409029E+00,1.147541E+05,3.919716E+05,3.506533E-01,6.483368E+03,9.631019E+00,1.235367E+05,3.994922E+05,3.506533E-01,1.272009E+04,9.475399E+00,1.158244E+05,3.937774E+05
12:00:00,8.599332E-01,0.000000E+00,4.825033E+00,5.746703E+04,7.377928E+04,8.599332E-01,0.000000E+00,4.568466E+00,5.117463E+04,7.363659E+04,8.599332E-01,0.000000E+00,4.712788E+00,5.458367E+04,9.139664E+04,8.599332E-01,0.000000E+00,4.705997E+00,5.450930E+04,7.627744E+04,9.650090E-01,3.208543E+04,1.008470E+00,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,1.173517E+00,0.000000E+00,0.000000E+00,9.475090E-01,3.145177E+04,1.021091E+00,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,7.708796E+00,8.933813E+04,1.067305E+05,8.599332E-01,0.000000E+00,7.384394E+00,8.229556E+04,1.060020E+05,8.599332E-01,0.000000E+00,7.566480E+00,8.612109E+04,1.244724E+05,8.599332E-01,0.000000E+00,7.558854E+00,8.603842E+04,1.090210E+05,8.599332E-01,3.179930E+04,1.998567E+00,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,2.310775E+00,2.087866E+02,0.000000E+00,8.599332E-01,3.119442E+04,2.023738E+00,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,1.796341E+01,2.392836E+05,6.544879E+05,3.506533E-01,0.000000E+00,1.755749E+01,2.329059E+05,6.458268E+05,3.506533E-01,0.000000E+00,1.778862E+01,2.364675E+05,6.589913E+05,3.506533E-01,0.000000E+00,1.777935E+01,2.363612E+05,6.517874E+05,3.506533E-01,1.296674E+04,9.490308E+00,1.159147E+05,3.959099E+05,3.506533E-01,6.483368E+03,9.711127E+00,1.246818E+05,4.033873E+05,3.506533E-01,1.272009E+04,9.556552E+00,1.169834E+05,3.977128E+05
12:10:00,8.599332E-01,0.000000E+00,4.804906E+00,5.735174E+04,7.363057E+04,8.599332E-01,0.000000E+00,4.549081E+00,5.106754E+04,7.349377E+04,8.599332E-01,0.000000E+00,4.693186E+00,5.447416E+04,9.164128E+04,8.599332E-01,0.000000E+00,4.686223E+00,5.439791E+04,7.613114E+04,9.688701E-01,3.209088E+04,9.967231E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,1.159345E+00,0.000000E+00,0.000000E+00,9.514253E-01,3.145881E+04,1.009199E+00,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,7.680156E+00,8.912876E+04,1.064973E+05,8.599332E-01,0.000000E+00,7.356804E+00,8.209778E+04,1.057784E+05,8.599332E-01,0.000000E+00,7.538487E+00,8.591880E+04,1.246440E+05,8.599332E-01,0.000000E+00,7.530705E+00,8.583447E+04,1.087919E+05,8.599332E-01,3.179930E+04,1.983722E+00,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,2.295250E+00,3.833265E+01,0.000000E+00,8.599332E-01,3.119442E+04,2.008845E+00,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,1.804545E+01,2.405162E+05,6.587690E+05,3.506533E-01,0.000000E+00,1.763995E+01,2.341434E+05,6.501130E+05,3.506533E-01,0.000000E+00,1.787105E+01,2.377044E+05,6.634642E+05,3.506533E-01,0.000000E+00,1.786154E+01,2.375955E+05,6.560695E+05,3.506533E-01,1.296674E+04,9.552855E+00,1.168394E+05,3.993096E+05,3.506533E-01,6.483368E+03,9.772462E+00,1.255906E+05,4.067519E+05,3.506533E-01,1.272009E+04,9.618973E+00,1.179065E+05,4.011099E+05
12:20:00,8.599332E-01,0.000000E+00,4.784084E+00,5.722880E+04,7.313953E+04,8.599332E-01,0.000000E+00,4.529043E+00,5.095328E+04,7.302981E+04,8.599332E-01,0.000000E+00,4.672895E+00,5.435707E+04,9.155839E+04,8.599332E-01,0.000000E+00,4.665768E+00,5.427904E+04,7.565284E+04,9.730887E-01,3.209647E+04,9.846684E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,1.144884E+00,0.000000E+00,0.000000E+00,9.556959E-01,3.146608E+04,9.970047E-01,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,7.650809E+00,8.891159E+04,1.057178E+05,8.599332E-01,0.000000E+00,7.328521E+00,8.189239E+04,1.050307E+05,8.599332E-01,0.000000E+00,7.509780E+00,8.570867E+04,1.242858E+05,8.599332E-01,0.000000E+00,7.501852E+00,8.562278E+04,1.080274E+05,8.599332E-01,3.179930E+04,1.968637E+00,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,2.279446E+00,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,1.993705E+00,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,1.812583E+01,2.417251E+05,6.625476E+05,3.506533E-01,0.000000E+00,1.772073E+01,2.353573E+05,6.539080E+05,3.506533E-01,0.000000E+00,1.795179E+01,2.389176E+05,6.674432E+05,3.506533E-01,0.000000E+00,1.794204E+01,2.388060E+05,6.598550E+05,3.506533E-01,1.296674E+04,9.613908E+00,1.177435E+05,4.024779E+05,3.506533E-01,6.483368E+03,9.832261E+00,1.264783E+05,4.098554E+05,3.506533E-01,1.272009E+04,9.679898E+00,1.188091E+05,4.042722E+05
12:30:00,8.599332E-01,0.000000E+00,4.762520E+00,5.709773E+04,7.255497E+04,8.599332E-01,0.000000E+00,4.508287E+00,5.083114E+04,7.247277E+04,8.599332E-01,0.000000E+00,4.651856E+00,5.423178E+04,9.138425E+04,8.599332E-01,0.000000E+00,4.644580E+00,5.415212E+04,7.508118E+04,9.775578E-01,3.210198E+04,9.723657E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,1.130231E+00,0.000000E+00,0.000000E+00,9.602145E-01,3.147334E+04,9.845671E-01,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,7.620683E+00,8.868598E+04,1.048591E+05,8.599332E-01,0.000000E+00,7.299459E+00,8.167853E+04,1.041988E+05,8.599332E-01,0.000000E+00,7.480280E+00,8.548991E+04,1.238470E+05,8.599332E-01,0.000000E+00,7.472220E+00,8.540261E+04,1.071814E+05,8.599332E-01,3.179930E+04,1.953478E+00,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,2.263568E+00,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,1.978484E+00,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,1.820418E+01,2.429067E+05,6.663264E+05,3.506533E-01,0.000000E+00,1.779948E+01,2.365435E+05,6.576949E+05,3.506533E-01,0.000000E+00,1.803049E+01,2.401031E+05,6.714158E+05,3.506533E-01,0.000000E+00,1.802051E+01,2.399890E+05,6.636366E+05,3.506533E-01,1.296674E+04,9.673612E+00,1.186281E+05,4.055156E+05,3.506533E-01,6.483368E+03,9.890682E+00,1.273459E+05,4.128296E+05,3.506533E-01,1.272009E+04,9.739476E+00,1.196921E+05,4.073039E+05
12:40:00,8.599332E-01,0.000000E+00,4.740175E+00,5.695812E+04,7.205989E+04,8.599332E-01,0.000000E+00,4.486771E+00,5.070067E+04,7.199449E+04,8.599332E-01,0.000000E+00,4.630027E+00,5.409785E+04,9.129519E+04,8.599332E-01,0.000000E+00,4.622616E+00,5.401672E+04,7.459378E+04,9.822311E-01,3.210731E+04,9.598791E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,1.115467E+00,0.000000E+00,0.000000E+00,9.649352E-01,3.148045E+04,9.719493E-01,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,7.589730E+00,8.845143E+04,1.042114E+05,8.599332E-01,0.000000E+00,7.269564E+00,8.145565E+04,1.035631E+05,8.599332E-01,0.000000E+00,7.449934E+00,8.526201E+04,1.236113E+05,8.599332E-01,0.000000E+00,7.441756E+00,8.517346E+04,1.065392E+05,8.599332E-01,3.179930E+04,1.938247E+00,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,2.247630E+00,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,1.963181E+00,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,1.828044E+01,2.440602E+05,6.702602E+05,3.506533E-01,0.000000E+00,1.787606E+01,2.377011E+05,6.616294E+05,3.506533E-01,0.000000E+00,1.810705E+01,2.412600E+05,6.755366E+05,3.506533E-01,0.000000E+00,1.809686E+01,2.411436E+05,6.675694E+05,3.506533E-01,1.296674E+04,9.732074E+00,1.194943E+05,4.085345E+05,3.506533E-01,6.483368E+03,9.947826E+00,1.281947E+05,4.158025E+05,3.506533E-01,1.272009E+04,9.797811E+00,1.205568E+05,4.103189E+05
12:50:00,8.599332E-01,0.000000E+00,4.717573E+00,5.681576E+04,7.169129E+04,8.599332E-01,0.000000E+00,4.465034E+00,5.056785E+04,7.163404E+04,8.599332E-01,0.000000E+00,4.607950E+00,5.396125E+04,9.132958E+04,8.599332E-01,0.000000E+00,4.600401E+00,5.387862E+04,7.422849E+04,9.870830E-01,3.211236E+04,9.472234E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,1.100652E+00,0.000000E+00,0.000000E+00,9.698327E-01,3.148731E+04,9.591660E-01,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,7.558430E+00,8.821318E+04,1.037816E+05,8.599332E-01,0.000000E+00,7.239330E+00,8.122915E+04,1.031374E+05,8.599332E-01,0.000000E+00,7.419224E+00,8.503021E+04,1.235898E+05,8.599332E-01,0.000000E+00,7.410942E+00,8.494056E+04,1.061108E+05,8.599332E-01,3.179930E+04,1.922944E+00,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,2.231641E+00,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,1.947793E+00,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,1.835510E+01,2.451911E+05,6.742381E+05,3.506533E-01,0.000000E+00,1.795105E+01,2.388361E+05,6.656096E+05,3.506533E-01,0.000000E+00,1.818198E+01,2.423941E+05,6.797017E+05,3.506533E-01,0.000000E+00,1.817160E+01,2.422754E+05,6.715466E+05,3.506533E-01,1.296674E+04,9.789333E+00,1.203428E+05,4.115587E+05,3.506533E-01,6.483368E+03,1.000374E+01,1.290253E+05,4.187936E+05,3.506533E-01,1.272009E+04,9.854945E+00,1.214037E+05,4.133409E+05
13:00:00,8.599332E-01,0.000000E+00,4.695575E+00,5.668011E+04,7.141971E+04,8.599332E-01,0.000000E+00,4.443908E+00,5.044180E+04,7.136711E+04,8.599332E-01,0.000000E+00,4.586456E+00,5.383114E+04,9.146104E+04,8.599332E-01,0.000000E+00,4.578795E+00,5.374729E+04,7.395861E+04,9.920935E-01,3.211709E+04,9.344135E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,1.085853E+00,0.000000E+00,0.000000E+00,9.748872E-01,3.149386E+04,9.462318E-01,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,7.527587E+00,8.798004E+04,1.034769E+05,8.599332E-01,0.000000E+00,7.209532E+00,8.100755E+04,1.028364E+05,8.599332E-01,0.000000E+00,7.388958E+00,8.480340E+04,1.236950E+05,8.599332E-01,0.000000E+00,7.380582E+00,8.471276E+04,1.058074E+05,8.599332E-01,3.179930E+04,1.907577E+00,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,2.215615E+00,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,1.932330E+00,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,1.842900E+01,2.463086E+05,6.781596E+05,3.506533E-01,0.000000E+00,1.802528E+01,2.399576E+05,6.695365E+05,3.506533E-01,0.000000E+00,1.825614E+01,2.435147E+05,6.838129E+05,3.506533E-01,0.000000E+00,1.824555E+01,2.433938E+05,6.754686E+05,3.506533E-01,1.296674E+04,9.845424E+00,1.211738E+05,4.145706E+05,3.506533E-01,6.483368E+03,1.005845E+01,1.298381E+05,4.217754E+05,3.506533E-01,1.272009E+04,9.910910E+00,1.222332E+05,4.163512E+05
13:10:00,8.599332E-01,0.000000E+00,4.703070E+00,5.683025E+04,7.150784E+04,8.599332E-01,0.000000E+00,4.452262E+00,5.060143E+04,7.146212E+04,8.599332E-01,0.000000E+00,4.594436E+00,5.398661E+04,9.181164E+04,8.599332E-01,0.000000E+00,4.586674E+00,5.390167E+04,7.404987E+04,9.891810E-01,3.211441E+04,9.378597E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,1.087471E+00,0.000000E+00,0.000000E+00,9.720200E-01,3.149021E+04,9.495459E-01,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,7.525840E+00,8.802833E+04,1.035109E+05,8.599332E-01,0.000000E+00,7.208816E+00,8.106720E+04,1.028785E+05,8.599332E-01,0.000000E+00,7.387772E+00,8.485782E+04,1.239998E+05,8.599332E-01,0.000000E+00,7.379309E+00,8.476628E+04,1.058452E+05,8.599332E-01,3.179930E+04,1.908777E+00,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,2.216241E+00,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,1.933429E+00,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,1.851399E+01,2.475281E+05,6.813315E+05,3.506533E-01,0.000000E+00,1.811058E+01,2.411810E+05,6.735053E+05,3.506533E-01,0.000000E+00,1.834138E+01,2.447370E+05,6.879083E+05,3.506533E-01,0.000000E+00,1.833059E+01,2.446139E+05,6.794316E+05,3.506533E-01,1.296674E+04,9.917928E+00,1.222059E+05,4.180129E+05,3.506533E-01,6.483368E+03,1.012955E+01,1.308515E+05,4.251752E+05,3.506533E-01,1.272009E+04,9.983291E+00,1.232637E+05,4.197916E+05
13:20:00,8.599332E-01,0.000000E+00,4.712871E+00,5.700588E+04,7.164427E+04,8.599332E-01,0.000000E+00,4.462876E+00,5.078601E+04,7.160582E+04,8.599332E-01,0.000000E+00,4.604695E+00,5.416726E+04,9.221040E+04,8.599332E-01,0.000000E+00,4.596839E+00,5.408131E+04,7.418964E+04,9.861616E-01,3.211145E+04,9.413600E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,1.089231E+00,0.000000E+00,0.000000E+00,9.690465E-01,3.148625E+04,9.529137E-01,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,7.526215E+00,8.810005E+04,1.035754E+05,8.599332E-01,0.000000E+00,7.210189E+00,8.114991E+04,1.029528E+05,8.599332E-01,0.000000E+00,7.388684E+00,8.493541E+04,1.243340E+05,8.599332E-01,0.000000E+00,7.380141E+00,8.484303E+04,1.059142E+05,8.599332E-01,3.179930E+04,1.910231E+00,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,2.217177E+00,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,1.934779E+00,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,1.859954E+01,2.487495E+05,6.832900E+05,3.506533E-01,0.000000E+00,1.819639E+01,2.424053E+05,6.774165E+05,3.506533E-01,0.000000E+00,1.842714E+01,2.459605E+05,6.909393E+05,3.506533E-01,0.000000E+00,1.841617E+01,2.458353E+05,6.823832E+05,3.506533E-01,1.296674E+04,9.989648E+00,1.232241E+05,4.214081E+05,3.506533E-01,6.483368E+03,1.019984E+01,1.318507E+05,4.285225E+05,3.506533E-01,1.272009E+04,1.005489E+01,1.242804E+05,4.231844E+05
13:30:00,8.599332E-01,0.000000E+00,4.725675E+00,5.721463E+04,7.182646E+04,8.599332E-01,0.000000E+00,4.476411E+00,5.100282E+04,7.179515E+04,8.599332E-01,0.000000E+00,4.617925E+00,5.438067E+04,9.265435E+04,8.599332E-01,0.000000E+00,4.609975E+00,5.429371E+04,7.437515E+04,9.831235E-01,3.210828E+04,9.448696E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,1.091065E+00,0.000000E+00,0.000000E+00,9.660545E-01,3.148207E+04,9.562907E-01,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,7.529413E+00,8.820282E+04,1.036714E+05,8.599332E-01,0.000000E+00,7.214330E+00,8.126308E+04,1.030590E+05,8.599332E-01,0.000000E+00,7.392395E+00,8.504378E+04,1.246980E+05,8.599332E-01,0.000000E+00,7.383772E+00,8.495058E+04,1.060148E+05,8.599332E-01,3.179930E+04,1.911788E+00,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,2.218237E+00,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,1.936229E+00,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,1.868663E+01,2.499848E+05,6.846402E+05,3.506533E-01,0.000000E+00,1.828371E+01,2.436415E+05,6.804370E+05,3.506533E-01,0.000000E+00,1.851445E+01,2.471970E+05,6.928439E+05,3.506533E-01,0.000000E+00,1.850329E+01,2.470696E+05,6.842033E+05,3.506533E-01,1.296674E+04,1.006048E+01,1.242282E+05,4.247531E+05,3.506533E-01,6.483368E+03,1.026921E+01,1.328354E+05,4.318155E+05,3.506533E-01,1.272009E+04,1.012560E+01,1.252830E+05,4.265267E+05
13:40:00,8.599332E-01,0.000000E+00,4.742438E+00,5.746704E+04,7.206134E+04,8.599332E-01,0.000000E+00,4.493788E+00,5.126200E+04,7.203628E+04,8.599332E-01,0.000000E+00,4.635077E+00,5.463734E+04,9.315060E+04,8.599332E-01,0.000000E+00,4.627029E+00,5.454933E+04,7.461307E+04,9.800976E-01,3.210495E+04,9.483368E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,1.092930E+00,0.000000E+00,0.000000E+00,9.630747E-01,3.147771E+04,9.596265E-01,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,7.536393E+00,8.834719E+04,1.038110E+05,8.599332E-01,0.000000E+00,7.222167E+00,8.141692E+04,1.032080E+05,8.599332E-01,0.000000E+00,7.399860E+00,8.519344E+04,1.251044E+05,8.599332E-01,0.000000E+00,7.391154E+00,8.509938E+04,1.061588E+05,8.599332E-01,3.179930E+04,1.913452E+00,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,2.219421E+00,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,1.937789E+00,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,1.877626E+01,2.512457E+05,6.859312E+05,3.506533E-01,0.000000E+00,1.837358E+01,2.449019E+05,6.823422E+05,3.506533E-01,0.000000E+00,1.860431E+01,2.484587E+05,6.942906E+05,3.506533E-01,0.000000E+00,1.859296E+01,2.483292E+05,6.855402E+05,3.506533E-01,1.296674E+04,1.013034E+01,1.252175E+05,4.280437E+05,3.506533E-01,6.483368E+03,1.033760E+01,1.338049E+05,4.350510E+05,3.506533E-01,1.272009E+04,1.019534E+01,1.262707E+05,4.298144E+05
13:50:00,8.599332E-01,0.000000E+00,4.763653E+00,5.776859E+04,7.235251E+04,8.599332E-01,0.000000E+00,4.515534E+00,5.156942E+04,7.233295E+04,8.599332E-01,0.000000E+00,4.656646E+00,5.494277E+04,9.370309E+04,8.599332E-01,0.000000E+00,4.648496E+00,5.485366E+04,7.490686E+04,9.770967E-01,3.210145E+04,9.517576E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,1.094820E+00,0.000000E+00,0.000000E+00,9.601196E-01,3.147320E+04,9.629168E-01,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,7.547700E+00,8.853924E+04,1.040015E+05,8.599332E-01,0.000000E+00,7.234264E+00,8.161769E+04,1.034070E+05,8.599332E-01,0.000000E+00,7.411621E+00,8.539045E+04,1.255616E+05,8.599332E-01,0.000000E+00,7.402829E+00,8.529550E+04,1.063531E+05,8.599332E-01,3.179930E+04,1.915230E+00,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,2.220730E+00,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,1.939471E+00,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,1.886896E+01,2.525386E+05,6.873271E+05,3.506533E-01,0.000000E+00,1.846653E+01,2.461934E+05,6.837318E+05,3.506533E-01,0.000000E+00,1.869726E+01,2.497523E+05,6.957461E+05,3.506533E-01,0.000000E+00,1.868571E+01,2.496205E+05,6.868725E+05,3.506533E-01,1.296674E+04,1.019923E+01,1.261919E+05,4.312796E+05,3.506533E-01,6.483368E+03,1.040498E+01,1.347592E+05,4.382299E+05,3.506533E-01,1.272009E+04,1.026411E+01,1.272436E+05,4.330472E+05
14:00:00,8.599332E-01,0.000000E+00,4.789333E+00,5.811943E+04,7.269863E+04,8.599332E-01,0.000000E+00,4.541682E+00,5.192544E+04,7.268389E+04,8.599332E-01,0.000000E+00,4.682662E+00,5.529729E+04,9.431097E+04,8.599332E-01,0.000000E+00,4.674402E+00,5.520701E+04,7.525529E+04,9.741301E-01,3.209781E+04,9.551260E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,1.096727E+00,0.000000E+00,0.000000E+00,9.571984E-01,3.146856E+04,9.661558E-01,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,7.563410E+00,8.877988E+04,1.042433E+05,8.599332E-01,0.000000E+00,7.250714E+00,8.186651E+04,1.036568E+05,8.599332E-01,0.000000E+00,7.427770E+00,8.563588E+04,1.260710E+05,8.599332E-01,0.000000E+00,7.418885E+00,8.553996E+04,1.065986E+05,8.599332E-01,3.179930E+04,1.917119E+00,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,2.222156E+00,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,1.941272E+00,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,1.896476E+01,2.538639E+05,6.887924E+05,3.506533E-01,0.000000E+00,1.856261E+01,2.475173E+05,6.850948E+05,3.506533E-01,0.000000E+00,1.879331E+01,2.510785E+05,6.973080E+05,3.506533E-01,0.000000E+00,1.878156E+01,2.509444E+05,6.883097E+05,3.506533E-01,1.296674E+04,1.026714E+01,1.271514E+05,4.344607E+05,3.506533E-01,6.483368E+03,1.047137E+01,1.356984E+05,4.413524E+05,3.506533E-01,1.272009E+04,1.033190E+01,1.282016E+05,4.362252E+05
14:10:00,8.599332E-01,0.000000E+00,4.847685E+00,5.876440E+04,7.336729E+04,8.599332E-01,0.000000E+00,4.600486E+00,5.257538E+04,7.335933E+04,8.599332E-01,0.000000E+00,4.741337E+00,5.594578E+04,9.499580E+04,8.599332E-01,0.000000E+00,4.732958E+00,5.585422E+04,7.592741E+04,9.631447E-01,3.208270E+04,9.748033E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,1.115135E+00,0.000000E+00,0.000000E+00,9.462609E-01,3.144947E+04,9.856920E-01,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,7.611542E+00,8.931187E+04,1.047950E+05,8.599332E-01,0.000000E+00,7.299577E+00,8.240657E+04,1.042182E+05,8.599332E-01,0.000000E+00,7.476338E+00,8.617261E+04,1.266452E+05,8.599332E-01,0.000000E+00,7.467346E+00,8.607558E+04,1.071550E+05,8.599332E-01,3.179930E+04,1.935727E+00,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,2.240364E+00,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,1.959804E+00,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,1.907483E+01,2.553185E+05,6.903886E+05,3.506533E-01,0.000000E+00,1.867292E+01,2.489698E+05,6.866665E+05,3.506533E-01,0.000000E+00,1.890362E+01,2.525336E+05,6.989337E+05,3.506533E-01,0.000000E+00,1.889169E+01,2.523974E+05,6.899131E+05,3.506533E-01,1.296674E+04,1.035164E+01,1.283143E+05,4.380521E+05,3.506533E-01,6.483368E+03,1.055433E+01,1.368406E+05,4.448751E+05,3.506533E-01,1.272009E+04,1.041628E+01,1.293629E+05,4.398130E+05
14:20:00,8.599332E-01,0.000000E+00,4.909776E+00,5.945066E+04,7.443193E+04,8.599332E-01,0.000000E+00,4.663014E+00,5.326647E+04,7.441110E+04,8.599332E-01,0.000000E+00,4.803755E+00,5.663560E+04,9.606140E+04,8.599332E-01,0.000000E+00,4.795285E+00,5.654308E+04,7.698636E+04,9.519673E-01,3.206464E+04,9.945995E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,1.133772E+00,0.000000E+00,0.000000E+00,9.351331E-01,3.142724E+04,1.005342E+00,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,7.663544E+00,8.988661E+04,1.059360E+05,8.599332E-01,0.000000E+00,7.352215E+00,8.298832E+04,1.053470E+05,8.599332E-01,0.000000E+00,7.528723E+00,8.675149E+04,1.277875E+05,8.599332E-01,0.000000E+00,7.519641E+00,8.665354E+04,1.082899E+05,8.599332E-01,3.179930E+04,1.954733E+00,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,2.258993E+00,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,1.978742E+00,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,1.918681E+01,2.567920E+05,6.924209E+05,3.506533E-01,0.000000E+00,1.878509E+01,2.504414E+05,6.887100E+05,3.506533E-01,0.000000E+00,1.901580E+01,2.540079E+05,7.009785E+05,3.506533E-01,0.000000E+00,1.900371E+01,2.538697E+05,6.919517E+05,3.506533E-01,1.296674E+04,1.043552E+01,1.294656E+05,4.417649E+05,3.506533E-01,6.483368E+03,1.063665E+01,1.379709E+05,4.485446E+05,3.506533E-01,1.272009E+04,1.050005E+01,1.305127E+05,4.435254E+05
14:30:00,8.599332E-01,0.000000E+00,4.973649E+00,6.015653E+04,7.561384E+04,8.599332E-01,0.000000E+00,4.727333E+00,5.397726E+04,7.558109E+04,8.599332E-01,0.000000E+00,4.867920E+00,5.734465E+04,9.724064E+04,8.599332E-01,0.000000E+00,4.859374E+00,5.725133E+04,7.816269E+04,9.407043E-01,3.204361E+04,1.014452E+00,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,1.152501E+00,0.000000E+00,0.000000E+00,9.239208E-01,3.140188E+04,1.025046E+00,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,7.717578E+00,9.048364E+04,1.071765E+05,8.599332E-01,0.000000E+00,7.406894E+00,8.359248E+04,1.065808E+05,8.599332E-01,0.000000E+00,7.583129E+00,8.735256E+04,1.290261E+05,8.599332E-01,0.000000E+00,7.573981E+00,8.725394E+04,1.095271E+05,8.599332E-01,3.179930E+04,1.973951E+00,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,2.277821E+00,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,1.997901E+00,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,1.929900E+01,2.582642E+05,6.943549E+05,3.506533E-01,0.000000E+00,1.889750E+01,2.519135E+05,6.906630E+05,3.506533E-01,0.000000E+00,1.912819E+01,2.554818E+05,7.029162E+05,3.506533E-01,0.000000E+00,1.911595E+01,2.553417E+05,6.938897E+05,3.506533E-01,1.296674E+04,1.051864E+01,1.306046E+05,4.454925E+05,3.506533E-01,6.483368E+03,1.071819E+01,1.390887E+05,4.522238E+05,3.506533E-01,1.272009E+04,1.058305E+01,1.316503E+05,4.472522E+05
14:40:00,8.599332E-01,0.000000E+00,5.037814E+00,6.086552E+04,7.670040E+04,8.599332E-01,0.000000E+00,4.792009E+00,5.469190E+04,7.666780E+04,8.599332E-01,0.000000E+00,4.932380E+00,5.805686E+04,9.832969E+04,8.599332E-01,0.000000E+00,4.923776E+00,5.796293E+04,7.924941E+04,9.293929E-01,3.201951E+04,1.034313E+00,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,1.171289E+00,0.000000E+00,0.000000E+00,9.126608E-01,3.137330E+04,1.044758E+00,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,7.772408E+00,9.108925E+04,1.082057E+05,8.599332E-01,0.000000E+00,7.462387E+00,8.420543E+04,1.076180E+05,8.599332E-01,0.000000E+00,7.638314E+00,8.796204E+04,1.300603E+05,8.599332E-01,0.000000E+00,7.629118E+00,8.786295E+04,1.105600E+05,8.599332E-01,3.179930E+04,1.993382E+00,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,2.296827E+00,5.611557E+01,0.000000E+00,8.599332E-01,3.119442E+04,2.017282E+00,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,1.941013E+01,2.597204E+05,6.960292E+05,3.506533E-01,0.000000E+00,1.900886E+01,2.533712E+05,6.923508E+05,3.506533E-01,0.000000E+00,1.923950E+01,2.569398E+05,7.045952E+05,3.506533E-01,0.000000E+00,1.922712E+01,2.567982E+05,6.955672E+05,3.506533E-01,1.296674E+04,1.060092E+01,1.317306E+05,4.491166E+05,3.506533E-01,6.483368E+03,1.079887E+01,1.401933E+05,4.557795E+05,3.506533E-01,1.272009E+04,1.066522E+01,1.327747E+05,4.508735E+05
14:50:00,8.599332E-01,0.000000E+00,5.100906E+00,6.156255E+04,7.764250E+04,8.599332E-01,0.000000E+00,4.855626E+00,5.539475E+04,7.761907E+04,8.599332E-01,0.000000E+00,4.995761E+00,5.875705E+04,9.927956E+04,8.599332E-01,0.000000E+00,4.987116E+00,5.866271E+04,8.019619E+04,9.180531E-01,3.199226E+04,1.054173E+00,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,1.190127E+00,0.000000E+00,0.000000E+00,9.013729E-01,3.134141E+04,1.064466E+00,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,7.826813E+00,9.169001E+04,1.090077E+05,8.599332E-01,0.000000E+00,7.517457E+00,8.481356E+04,1.084357E+05,8.599332E-01,0.000000E+00,7.693064E+00,8.856657E+04,1.308730E+05,8.599332E-01,0.000000E+00,7.683834E+00,8.846716E+04,1.113697E+05,8.599332E-01,3.179930E+04,2.013024E+00,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,2.315996E+00,2.711009E+02,0.000000E+00,8.599332E-01,3.119442E+04,2.036881E+00,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,1.951897E+01,2.611464E+05,6.975575E+05,3.506533E-01,0.000000E+00,1.911790E+01,2.547995E+05,6.938858E+05,3.506533E-01,0.000000E+00,1.934850E+01,2.583678E+05,7.061301E+05,3.506533E-01,0.000000E+00,1.933600E+01,2.582248E+05,6.970981E+05,3.506533E-01,1.296674E+04,1.068235E+01,1.328434E+05,4.526140E+05,3.506533E-01,6.483368E+03,1.087869E+01,1.412844E+05,4.591941E+05,3.506533E-01,1.272009E+04,1.074653E+01,1.338861E+05,4.543664E+05
15:00:00,8.599332E-01,0.000000E+00,5.161688E+00,6.223398E+04,7.846904E+04,8.599332E-01,0.000000E+00,4.916932E+00,5.607199E+04,7.845793E+04,8.599332E-01,0.000000E+00,5.056814E+00,5.943145E+04,1.001161E+05,8.599332E-01,0.000000E+00,5.048146E+00,5.933689E+04,8.102898E+04,9.066997E-01,3.196175E+04,1.074021E+00,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,1.209007E+00,0.000000E+00,0.000000E+00,8.900716E-01,3.130610E+04,1.084162E+00,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,7.879699E+00,9.227389E+04,1.096746E+05,8.599332E-01,0.000000E+00,7.571000E+00,8.540473E+04,1.091183E+05,8.599332E-01,0.000000E+00,7.746274E+00,8.915399E+04,1.315519E+05,8.599332E-01,0.000000E+00,7.737029E+00,8.905446E+04,1.120444E+05,8.599332E-01,3.179930E+04,2.032865E+00,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,2.335310E+00,4.875277E+02,0.000000E+00,8.599332E-01,3.119442E+04,2.056688E+00,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,1.962441E+01,2.625300E+05,6.990398E+05,3.506533E-01,0.000000E+00,1.922350E+01,2.561853E+05,6.953721E+05,3.506533E-01,0.000000E+00,1.945406E+01,2.597530E+05,7.076192E+05,3.506533E-01,0.000000E+00,1.944147E+01,2.596089E+05,6.985826E+05,3.506533E-01,1.296674E+04,1.076292E+01,1.339431E+05,4.560071E+05,3.506533E-01,6.483368E+03,1.095762E+01,1.423622E+05,4.625002E+05,3.506533E-01,1.272009E+04,1.082699E+01,1.349843E+05,4.577544E+05
15:10:00,8.599332E-01,0.000000E+00,5.190288E+00,6.246934E+04,7.877613E+04,8.599332E-01,0.000000E+00,4.946050E+00,5.631309E+04,7.877456E+04,8.599332E-01,0.000000E+00,5.085670E+00,5.966963E+04,1.001287E+05,8.599332E-01,0.000000E+00,5.077010E+00,5.957518E+04,8.134082E+04,9.034025E-01,3.195226E+04,1.077485E+00,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,1.211434E+00,0.000000E+00,0.000000E+00,8.868238E-01,3.129531E+04,1.087485E+00,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,7.901574E+00,9.243464E+04,1.098536E+05,8.599332E-01,0.000000E+00,7.593511E+00,8.557253E+04,1.093080E+05,8.599332E-01,0.000000E+00,7.768443E+00,8.931798E+04,1.314371E+05,8.599332E-01,0.000000E+00,7.759216E+00,8.921866E+04,1.122286E+05,8.599332E-01,3.179930E+04,2.036270E+00,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,2.338082E+00,5.210473E+02,0.000000E+00,8.599332E-01,3.119442E+04,2.060059E+00,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,1.971370E+01,2.636969E+05,7.003141E+05,3.506533E-01,0.000000E+00,1.931303E+01,2.573552E+05,6.966505E+05,3.506533E-01,0.000000E+00,1.954350E+01,2.609218E+05,7.087750E+05,3.506533E-01,0.000000E+00,1.953081E+01,2.607765E+05,6.998585E+05,3.506533E-01,1.296674E+04,1.082506E+01,1.348119E+05,4.588547E+05,3.506533E-01,6.483368E+03,1.101811E+01,1.432087E+05,4.652720E+05,3.506533E-01,1.272009E+04,1.088902E+01,1.358516E+05,4.605973E+05
15:20:00,8.599332E-01,0.000000E+00,5.214075E+00,6.265150E+04,7.900741E+04,8.599332E-01,0.000000E+00,4.970393E+00,5.650142E+04,7.901479E+04,8.599332E-01,0.000000E+00,5.109695E+00,5.985444E+04,1.000635E+05,8.599332E-01,0.000000E+00,5.101039E+00,5.976003E+04,8.157611E+04,9.003466E-01,3.194322E+04,1.080747E+00,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,1.213671E+00,0.000000E+00,0.000000E+00,8.838151E-01,3.128505E+04,1.090611E+00,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,7.919609E+00,9.255296E+04,1.099844E+05,8.599332E-01,0.000000E+00,7.612278E+00,8.569896E+04,1.094485E+05,8.599332E-01,0.000000E+00,7.786806E+00,8.943992E+04,1.312690E+05,8.599332E-01,0.000000E+00,7.777600E+00,8.934085E+04,1.123641E+05,8.599332E-01,3.179930E+04,2.039534E+00,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,2.340648E+00,5.511312E+02,0.000000E+00,8.599332E-01,3.119442E+04,2.063290E+00,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,1.979774E+01,2.648006E+05,7.015305E+05,3.506533E-01,0.000000E+00,1.939738E+01,2.584629E+05,6.978730E+05,3.506533E-01,0.000000E+00,1.962773E+01,2.620279E+05,7.098626E+05,3.506533E-01,0.000000E+00,1.961495E+01,2.618815E+05,7.010773E+05,3.506533E-01,1.296674E+04,1.088600E+01,1.356646E+05,4.616397E+05,3.506533E-01,6.483368E+03,1.107737E+01,1.440391E+05,4.679848E+05,3.506533E-01,1.272009E+04,1.094984E+01,1.367028E+05,4.633780E+05
15:30:00,8.599332E-01,0.000000E+00,5.233410E+00,6.278453E+04,7.917696E+04,8.599332E-01,0.000000E+00,4.990341E+00,5.664126E+04,7.919327E+04,8.599332E-01,0.000000E+00,5.129303E+00,5.999051E+04,9.993496E+04,8.599332E-01,0.000000E+00,5.120662E+00,5.989626E+04,8.174991E+04,8.974340E-01,3.193437E+04,1.083866E+00,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,1.215846E+00,0.000000E+00,0.000000E+00,8.809480E-01,3.127504E+04,1.093595E+00,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,7.934220E+00,9.263360E+04,1.100771E+05,8.599332E-01,0.000000E+00,7.627639E+00,8.578791E+04,1.095505E+05,8.599332E-01,0.000000E+00,7.801743E+00,8.952417E+04,1.310580E+05,8.599332E-01,0.000000E+00,7.792556E+00,8.942532E+04,1.124612E+05,8.599332E-01,3.179930E+04,2.042818E+00,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,2.343211E+00,5.800352E+02,0.000000E+00,8.599332E-01,3.119442E+04,2.066543E+00,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,1.987674E+01,2.658436E+05,7.026805E+05,3.506533E-01,0.000000E+00,1.947673E+01,2.595101E+05,6.990299E+05,3.506533E-01,0.000000E+00,1.970691E+01,2.630732E+05,7.108757E+05,3.506533E-01,0.000000E+00,1.969406E+01,2.629258E+05,7.022300E+05,3.506533E-01,1.296674E+04,1.094588E+01,1.365023E+05,4.643673E+05,3.506533E-01,6.483368E+03,1.113557E+01,1.448542E+05,4.706427E+05,3.506533E-01,1.272009E+04,1.100961E+01,1.375391E+05,4.661016E+05
15:40:00,8.599332E-01,0.000000E+00,5.248294E+00,6.286848E+04,7.928750E+04,8.599332E-01,0.000000E+00,5.005867E+00,5.673232E+04,7.931264E+04,8.599332E-01,0.000000E+00,5.144462E+00,6.007750E+04,9.974662E+04,8.599332E-01,0.000000E+00,5.135846E+00,5.998352E+04,8.186463E+04,8.946333E-01,3.192564E+04,1.086883E+00,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,1.217987E+00,0.000000E+00,0.000000E+00,8.790425E-01,3.126826E+04,1.096478E+00,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,7.945292E+00,9.267533E+04,1.101282E+05,8.599332E-01,0.000000E+00,7.639497E+00,8.583834E+04,1.096112E+05,8.599332E-01,0.000000E+00,7.813149E+00,8.956961E+04,1.308036E+05,8.599332E-01,0.000000E+00,7.803989E+00,8.947104E+04,1.125169E+05,8.599332E-01,3.179930E+04,2.046106E+00,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,2.345776E+00,6.085927E+02,0.000000E+00,8.599332E-01,3.119442E+04,2.069797E+00,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,1.995057E+01,2.668245E+05,7.037617E+05,3.506533E-01,0.000000E+00,1.955095E+01,2.604957E+05,7.001182E+05,3.506533E-01,0.000000E+00,1.978094E+01,2.640566E+05,7.118181E+05,3.506533E-01,0.000000E+00,1.976802E+01,2.639083E+05,7.033140E+05,3.506533E-01,1.296674E+04,1.100480E+01,1.373261E+05,4.670430E+05,3.506533E-01,6.483368E+03,1.119279E+01,1.456552E+05,4.732498E+05,3.506533E-01,1.272009E+04,1.106841E+01,1.383614E+05,4.687736E+05
15:50:00,8.599332E-01,0.000000E+00,5.258758E+00,6.290368E+04,7.934096E+04,8.599332E-01,0.000000E+00,5.017013E+00,5.677504E+04,7.937505E+04,8.599332E-01,0.000000E+00,5.155206E+00,6.011580E+04,9.950158E+04,8.599332E-01,0.000000E+00,5.146627E+00,6.002222E+04,8.192229E+04,8.919284E-01,3.191701E+04,1.089809E+00,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,1.220098E+00,0.000000E+00,0.000000E+00,8.779810E-01,3.126444E+04,1.099270E+00,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,7.952812E+00,9.267796E+04,1.101365E+05,8.599332E-01,0.000000E+00,7.647835E+00,8.585002E+04,1.096293E+05,8.599332E-01,0.000000E+00,7.821007E+00,8.957600E+04,1.305068E+05,8.599332E-01,0.000000E+00,7.811884E+00,8.947782E+04,1.125297E+05,8.599332E-01,3.179930E+04,2.049384E+00,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,2.348345E+00,6.370510E+02,0.000000E+00,8.599332E-01,3.119442E+04,2.073039E+00,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,2.001923E+01,2.677431E+05,7.047762E+05,3.506533E-01,0.000000E+00,1.962004E+01,2.614197E+05,7.011399E+05,3.506533E-01,0.000000E+00,1.984980E+01,2.649779E+05,7.126949E+05,3.506533E-01,0.000000E+00,1.983683E+01,2.648288E+05,7.043313E+05,3.506533E-01,1.296674E+04,1.106279E+01,1.381365E+05,4.696686E+05,3.506533E-01,6.483368E+03,1.124906E+01,1.464426E+05,4.758070E+05,3.506533E-01,1.272009E+04,1.112629E+01,1.391702E+05,4.713956E+05
16:00:00,8.599332E-01,0.000000E+00,5.264836E+00,6.289045E+04,7.933938E+04,8.599332E-01,0.000000E+00,5.023818E+00,5.676984E+04,7.938262E+04,8.599332E-01,0.000000E+00,5.161568E+00,6.010572E+04,9.920245E+04,8.599332E-01,0.000000E+00,5.153041E+00,6.001270E+04,8.192497E+04,8.893071E-01,3.190846E+04,1.092650E+00,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,1.222183E+00,0.000000E+00,0.000000E+00,8.769528E-01,3.126071E+04,1.101978E+00,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,7.956758E+00,9.264118E+04,1.101022E+05,8.599332E-01,0.000000E+00,7.652635E+00,8.582267E+04,1.096050E+05,8.599332E-01,0.000000E+00,7.825293E+00,8.954300E+04,1.301687E+05,8.599332E-01,0.000000E+00,7.816220E+00,8.944535E+04,1.125001E+05,8.599332E-01,3.179930E+04,2.052653E+00,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,2.350923E+00,6.655406E+02,0.000000E+00,8.599332E-01,3.119442E+04,2.076268E+00,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,2.008271E+01,2.685994E+05,7.057246E+05,3.506533E-01,0.000000E+00,1.968399E+01,2.622815E+05,7.020958E+05,3.506533E-01,0.000000E+00,1.991350E+01,2.658369E+05,7.135068E+05,3.506533E-01,0.000000E+00,1.990049E+01,2.656871E+05,7.052827E+05,3.506533E-01,1.296674E+04,1.111988E+01,1.389337E+05,4.722458E+05,3.506533E-01,6.483368E+03,1.130443E+01,1.472166E+05,4.783157E+05,3.506533E-01,1.272009E+04,1.118327E+01,1.399660E+05,4.739692E+05
16:10:00,8.599332E-01,0.000000E+00,5.266767E+00,6.280461E+04,7.925987E+04,8.599332E-01,0.000000E+00,5.026511E+00,5.669243E+04,7.931234E+04,8.599332E-01,0.000000E+00,5.163791E+00,6.002313E+04,9.873004E+04,8.599332E-01,0.000000E+00,5.155322E+00,5.993074E+04,8.184971E+04,8.867603E-01,3.189997E+04,1.095413E+00,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,1.224245E+00,0.000000E+00,0.000000E+00,8.759541E-01,3.125705E+04,1.104607E+00,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,7.957332E+00,9.254037E+04,1.100014E+05,8.599332E-01,0.000000E+00,7.654087E+00,8.573156E+04,1.095144E+05,8.599332E-01,0.000000E+00,7.826212E+00,8.944603E+04,1.296691E+05,8.599332E-01,0.000000E+00,7.817194E+00,8.934896E+04,1.124040E+05,8.599332E-01,3.179930E+04,2.055919E+00,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,2.353518E+00,6.941876E+02,0.000000E+00,8.599332E-01,3.119442E+04,2.079492E+00,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,2.014124E+01,2.693847E+05,7.065984E+05,3.506533E-01,0.000000E+00,1.974299E+01,2.630727E+05,7.029773E+05,3.506533E-01,0.000000E+00,1.997225E+01,2.666251E+05,7.142056E+05,3.506533E-01,0.000000E+00,1.995920E+01,2.664747E+05,7.061596E+05,3.506533E-01,1.296674E+04,1.117611E+01,1.397181E+05,4.747760E+05,3.506533E-01,6.483368E+03,1.135891E+01,1.479778E+05,4.807773E+05,3.506533E-01,1.272009E+04,1.123938E+01,1.407489E+05,4.764958E+05
16:20:00,8.599332E-01,0.000000E+00,5.264464E+00,6.267200E+04,7.912995E+04,8.599332E-01,0.000000E+00,5.025011E+00,5.656870E+04,7.919187E+04,8.599332E-01,0.000000E+00,5.161788E+00,5.989386E+04,9.820884E+04,8.599332E-01,0.000000E+00,5.153387E+00,5.980219E+04,8.172411E+04,8.842812E-01,3.189153E+04,1.098103E+00,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,1.226286E+00,0.000000E+00,0.000000E+00,8.749823E-01,3.125347E+04,1.107162E+00,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,7.954405E+00,9.240087E+04,1.098607E+05,8.599332E-01,0.000000E+00,7.652063E+00,8.560205E+04,1.093841E+05,8.599332E-01,0.000000E+00,7.823633E+00,8.931041E+04,1.291305E+05,8.599332E-01,0.000000E+00,7.814678E+00,8.921400E+04,1.122681E+05,8.599332E-01,3.179930E+04,2.059190E+00,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,2.356133E+00,7.230710E+02,0.000000E+00,8.599332E-01,3.119442E+04,2.082720E+00,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,2.019466E+01,2.701086E+05,7.074073E+05,3.506533E-01,0.000000E+00,1.979690E+01,2.638025E+05,7.037940E+05,3.506533E-01,0.000000E+00,2.002590E+01,2.673519E+05,7.148369E+05,3.506533E-01,0.000000E+00,2.001282E+01,2.672009E+05,7.069719E+05,3.506533E-01,1.296674E+04,1.123148E+01,1.404900E+05,4.772605E+05,3.506533E-01,6.483368E+03,1.141253E+01,1.487263E+05,4.831931E+05,3.506533E-01,1.272009E+04,1.129464E+01,1.415194E+05,4.789768E+05
16:30:00,8.599332E-01,0.000000E+00,5.257866E+00,6.249192E+04,7.894975E+04,8.599332E-01,0.000000E+00,5.019254E+00,5.639792E+04,7.902135E+04,8.599332E-01,0.000000E+00,5.155495E+00,5.971717E+04,9.763888E+04,8.599332E-01,0.000000E+00,5.147171E+00,5.962634E+04,8.154832E+04,8.818641E-01,3.188314E+04,1.100723E+00,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,1.228308E+00,0.000000E+00,0.000000E+00,8.740349E-01,3.124994E+04,1.109647E+00,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,7.947884E+00,9.222166E+04,1.096795E+05,8.599332E-01,0.000000E+00,7.646470E+00,8.543308E+04,1.092135E+05,8.599332E-01,0.000000E+00,7.817461E+00,8.913510E+04,1.285520E+05,8.599332E-01,0.000000E+00,7.808577E+00,8.903943E+04,1.120918E+05,8.599332E-01,3.179930E+04,2.062474E+00,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,2.358773E+00,7.522372E+02,0.000000E+00,8.599332E-01,3.119442E+04,2.085958E+00,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,2.024288E+01,2.707699E+05,7.081504E+05,3.506533E-01,0.000000E+00,1.984563E+01,2.644698E+05,7.045448E+05,3.506533E-01,0.000000E+00,2.007434E+01,2.680161E+05,7.154005E+05,3.506533E-01,0.000000E+00,2.006125E+01,2.678647E+05,7.077184E+05,3.506533E-01,1.296674E+04,1.128602E+01,1.412497E+05,4.797006E+05,3.506533E-01,6.483368E+03,1.146530E+01,1.494624E+05,4.855642E+05,3.506533E-01,1.272009E+04,1.134907E+01,1.422776E+05,4.814133E+05
16:40:00,8.599332E-01,0.000000E+00,5.247376E+00,6.226884E+04,7.872467E+04,8.599332E-01,0.000000E+00,5.009630E+00,5.618441E+04,7.880611E+04,8.599332E-01,0.000000E+00,5.145310E+00,5.949749E+04,9.702606E+04,8.599332E-01,0.000000E+00,5.137073E+00,5.940759E+04,8.132769E+04,8.795185E-01,3.187484E+04,1.103276E+00,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,1.230313E+00,0.000000E+00,0.000000E+00,8.731104E-01,3.124648E+04,1.112063E+00,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,7.938108E+00,9.200646E+04,1.094618E+05,8.599332E-01,0.000000E+00,7.637636E+00,8.522831E+04,1.090067E+05,8.599332E-01,0.000000E+00,7.808030E+00,8.892378E+04,1.279388E+05,8.599332E-01,0.000000E+00,7.799227E+00,8.882895E+04,1.118791E+05,8.599332E-01,3.179930E+04,2.065774E+00,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,2.361441E+00,7.817207E+02,0.000000E+00,8.599332E-01,3.119442E+04,2.089212E+00,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,2.028630E+01,2.713730E+05,7.088323E+05,3.506533E-01,0.000000E+00,1.988955E+01,2.650789E+05,7.052347E+05,3.506533E-01,0.000000E+00,2.011797E+01,2.686220E+05,7.159036E+05,3.506533E-01,0.000000E+00,2.010489E+01,2.684704E+05,7.084040E+05,3.506533E-01,1.296674E+04,1.133974E+01,1.419973E+05,4.820973E+05,3.506533E-01,6.483368E+03,1.151725E+01,1.501863E+05,4.878918E+05,3.506533E-01,1.272009E+04,1.140268E+01,1.430238E+05,4.838065E+05
16:50:00,8.599332E-01,0.000000E+00,5.233213E+00,6.200516E+04,7.845717E+04,8.599332E-01,0.000000E+00,4.996346E+00,5.593044E+04,7.854851E+04,8.599332E-01,0.000000E+00,5.131448E+00,5.923717E+04,9.637308E+04,8.599332E-01,0.000000E+00,5.123307E+00,5.914830E+04,8.106469E+04,8.786009E-01,3.187155E+04,1.105765E+00,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,1.232300E+00,0.000000E+00,0.000000E+00,8.722072E-01,3.124308E+04,1.114413E+00,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,7.925322E+00,9.175801E+04,1.092100E+05,8.599332E-01,0.000000E+00,7.625800E+00,8.499036E+04,1.087658E+05,8.599332E-01,0.000000E+00,7.795584E+00,8.867914E+04,1.272938E+05,8.599332E-01,0.000000E+00,7.786871E+00,8.858525E+04,1.116323E+05,8.599332E-01,3.179930E+04,2.069094E+00,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,2.364140E+00,8.115450E+02,0.000000E+00,8.599332E-01,3.119442E+04,2.092486E+00,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,2.032523E+01,2.719216E+05,7.094569E+05,3.506533E-01,0.000000E+00,1.992896E+01,2.656333E+05,7.058668E+05,3.506533E-01,0.000000E+00,2.015709E+01,2.691732E+05,7.163502E+05,3.506533E-01,0.000000E+00,2.014403E+01,2.690216E+05,7.090321E+05,3.506533E-01,1.296674E+04,1.139266E+01,1.427332E+05,4.844514E+05,3.506533E-01,6.483368E+03,1.156839E+01,1.508984E+05,4.901766E+05,3.506533E-01,1.272009E+04,1.145549E+01,1.437583E+05,4.861571E+05
17:00:00,8.599332E-01,0.000000E+00,5.212671E+00,6.167099E+04,7.811531E+04,8.599332E-01,0.000000E+00,4.976694E+00,5.560612E+04,7.821636E+04,8.599332E-01,0.000000E+00,5.111202E+00,5.890630E+04,9.564751E+04,8.599332E-01,0.000000E+00,5.103167E+00,5.881857E+04,8.072712E+04,8.777037E-01,3.186831E+04,1.108192E+00,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,1.234270E+00,0.000000E+00,0.000000E+00,8.713241E-01,3.123973E+04,1.116698E+00,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,7.907983E+00,9.145924E+04,1.089056E+05,8.599332E-01,0.000000E+00,7.609416E+00,8.470214E+04,1.084721E+05,8.599332E-01,0.000000E+00,7.778579E+00,8.838412E+04,1.265980E+05,8.599332E-01,0.000000E+00,7.769962E+00,8.829124E+04,1.113328E+05,8.599332E-01,3.179930E+04,2.072436E+00,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,2.366871E+00,8.417247E+02,0.000000E+00,8.599332E-01,3.119442E+04,2.095781E+00,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,2.035825E+01,2.724004E+05,7.100095E+05,3.506533E-01,0.000000E+00,1.996247E+01,2.661180E+05,7.064266E+05,3.506533E-01,0.000000E+00,2.019030E+01,2.696544E+05,7.167254E+05,3.506533E-01,0.000000E+00,2.017728E+01,2.695030E+05,7.095879E+05,3.506533E-01,1.296674E+04,1.144479E+01,1.434575E+05,4.867639E+05,3.506533E-01,6.483368E+03,1.161873E+01,1.515989E+05,4.924195E+05,3.506533E-01,1.272009E+04,1.150751E+01,1.444812E+05,4.884660E+05
