Time,VAV WITH REHEAT:DesPer 1:Des Heat Mass Flow [kg/s],VAV WITH REHEAT:DesPer 1:Des Heat Cap [W],VAV WITH REHEAT:DesPer 1:Des Cool Mass Flow [kg/s],VAV WITH REHEAT:DesPer 1:Des Sens Cool Cap [W],VAV WITH REHEAT:DesPer 1:Des Tot Cool Cap [W],VAV WITH REHEAT:DesPer 2:Des Heat Mass Flow [kg/s],VAV WITH REHEAT:DesPer 2:Des Heat Cap [W],VAV WITH REHEAT:DesPer 2:Des Cool Mass Flow [kg/s],VAV WITH REHEAT:DesPer 2:Des Sens Cool Cap [W],VAV WITH REHEAT:DesPer 2:Des Tot Cool Cap [W],VAV WITH REHEAT:DesPer 3:Des Heat Mass Flow [kg/s],VAV WITH REHEAT:DesPer 3:Des Heat Cap [W],VAV WITH REHEAT:DesPer 3:Des Cool Mass Flow [kg/s],VAV WITH REHEAT:DesPer 3:Des Sens Cool Cap [W],VAV WITH REHEAT:DesPer 3:Des Tot Cool Cap [W],VAV WITH REHEAT:DesPer 4:Des Heat Mass Flow [kg/s],VAV WITH REHEAT:DesPer 4:Des Heat Cap [W],VAV WITH REHEAT:DesPer 4:Des Cool Mass Flow [kg/s],VAV WITH REHEAT:DesPer 4:Des Sens Cool Cap [W],VAV WITH REHEAT:DesPer 4:Des Tot Cool Cap [W],VAV WITH REHEAT:DesPer 5:Des Heat Mass Flow [kg/s],VAV WITH REHEAT:DesPer 5:Des Heat Cap [W],VAV WITH REHEAT:DesPer 5:Des Cool Mass Flow [kg/s],VAV WITH REHEAT:DesPer 5:Des Sens Cool Cap [W],VAV WITH REHEAT:DesPer 5:Des Tot Cool Cap [W],VAV WITH REHEAT:DesPer 6:Des Heat Mass Flow [kg/s],VAV WITH REHEAT:DesPer 6:Des Heat Cap [W],VAV WITH REHEAT:DesPer 6:Des Cool Mass Flow [kg/s],VAV WITH REHEAT:DesPer 6:Des Sens Cool Cap [W],VAV WITH REHEAT:DesPer 6:Des Tot Cool Cap [W],VAV WITH REHEAT:DesPer 7:Des Heat Mass Flow [kg/s],VAV WITH REHEAT:DesPer 7:Des Heat Cap [W],VAV WITH REHEAT:DesPer 7:Des Cool Mass Flow [kg/s],VAV WITH REHEAT:DesPer 7:Des Sens Cool Cap [W],VAV WITH REHEAT:DesPer 7:Des Tot Cool Cap [W],VAV WITH REHEAT 1:DesPer 1:Des Heat Mass Flow [kg/s],VAV WITH REHEAT 1:DesPer 1:Des Heat Cap [W],VAV WITH REHEAT 1:DesPer 1:Des Cool Mass Flow [kg/s],VAV WITH REHEAT 1:DesPer 1:Des Sens Cool Cap [W],VAV WITH REHEAT 1:DesPer 1:Des Tot Cool Cap [W],VAV WITH REHEAT 1:DesPer 2:Des Heat Mass Flow [kg/s],VAV WITH REHEAT 1:DesPer 2:Des Heat Cap [W],VAV WITH REHEAT 1:DesPer 2:Des Cool Mass Flow [kg/s],VAV WITH REHEAT 1:DesPer 2:Des Sens Cool Cap [W],VAV WITH REHEAT 1:DesPer 2:Des Tot Cool Cap [W],VAV WITH REHEAT 1:DesPer 3:Des Heat Mass Flow [kg/s],VAV WITH REHEAT 1:DesPer 3:Des Heat Cap [W],VAV WITH REHEAT 1:DesPer 3:Des Cool Mass Flow [kg/s],VAV WITH REHEAT 1:DesPer 3:Des Sens Cool Cap [W],VAV WITH REHEAT 1:DesPer 3:Des Tot Cool Cap [W],VAV WITH REHEAT 1:DesPer 4:Des Heat Mass Flow [kg/s],VAV WITH REHEAT 1:DesPer 4:Des Heat Cap [W],VAV WITH REHEAT 1:DesPer 4:Des Cool Mass Flow [kg/s],VAV WITH REHEAT 1:DesPer 4:Des Sens Cool Cap [W],VAV WITH REHEAT 1:DesPer 4:Des Tot Cool Cap [W],VAV WITH REHEAT 1:DesPer 5:Des Heat Mass Flow [kg/s],VAV WITH REHEAT 1:DesPer 5:Des Heat Cap [W],VAV WITH REHEAT 1:DesPer 5:Des Cool Mass Flow [kg/s],VAV WITH REHEAT 1:DesPer 5:Des Sens Cool Cap [W],VAV WITH REHEAT 1:DesPer 5:Des Tot Cool Cap [W],VAV WITH REHEAT 1:DesPer 6:Des Heat Mass Flow [kg/s],VAV WITH REHEAT 1:DesPer 6:Des Heat Cap [W],VAV WITH REHEAT 1:DesPer 6:Des Cool Mass Flow [kg/s],VAV WITH REHEAT 1:DesPer 6:Des Sens Cool Cap [W],VAV WITH REHEAT 1:DesPer 6:Des Tot Cool Cap [W],VAV WITH REHEAT 1:DesPer 7:Des Heat Mass Flow [kg/s],VAV WITH REHEAT 1:DesPer 7:Des Heat Cap [W],VAV WITH REHEAT 1:DesPer 7:Des Cool Mass Flow [kg/s],VAV WITH REHEAT 1:DesPer 7:Des Sens Cool Cap [W],VAV WITH REHEAT 1:DesPer 7:Des Tot Cool Cap [W],VAV WITH REHEAT 2:DesPer 1:Des Heat Mass Flow [kg/s],VAV WITH REHEAT 2:DesPer 1:Des Heat Cap [W],VAV WITH REHEAT 2:DesPer 1:Des Cool Mass Flow [kg/s],VAV WITH REHEAT 2:DesPer 1:Des Sens Cool Cap [W],VAV WITH REHEAT 2:DesPer 1:Des Tot Cool Cap [W],VAV WITH REHEAT 2:DesPer 2:Des Heat Mass Flow [kg/s],VAV WITH REHEAT 2:DesPer 2:Des Heat Cap [W],VAV WITH REHEAT 2:DesPer 2:Des Cool Mass Flow [kg/s],VAV WITH REHEAT 2:DesPer 2:Des Sens Cool Cap [W],VAV WITH REHEAT 2:DesPer 2:Des Tot Cool Cap [W],VAV WITH REHEAT 2:DesPer 3:Des Heat Mass Flow [kg/s],VAV WITH REHEAT 2:DesPer 3:Des Heat Cap [W],VAV WITH REHEAT 2:DesPer 3:Des Cool Mass Flow [kg/s],VAV WITH REHEAT 2:DesPer 3:Des Sens Cool Cap [W],VAV WITH REHEAT 2:DesPer 3:Des Tot Cool Cap [W],VAV WITH REHEAT 2:DesPer 4:Des Heat Mass Flow [kg/s],VAV WITH REHEAT 2:DesPer 4:Des Heat Cap [W],VAV WITH REHEAT 2:DesPer 4:Des Cool Mass Flow [kg/s],VAV WITH REHEAT 2:DesPer 4:Des Sens Cool Cap [W],VAV WITH REHEAT 2:DesPer 4:Des Tot Cool Cap [W],VAV WITH REHEAT 2:DesPer 5:Des Heat Mass Flow [kg/s],VAV WITH REHEAT 2:DesPer 5:Des Heat Cap [W],VAV WITH REHEAT 2:DesPer 5:Des Cool Mass Flow [kg/s],VAV WITH REHEAT 2:DesPer 5:Des Sens Cool Cap [W],VAV WITH REHEAT 2:DesPer 5:Des Tot Cool Cap [W],VAV WITH REHEAT 2:DesPer 6:Des Heat Mass Flow [kg/s],VAV WITH REHEAT 2:DesPer 6:Des Heat Cap [W],VAV WITH REHEAT 2:DesPer 6:Des Cool Mass Flow [kg/s],VAV WITH REHEAT 2:DesPer 6:Des Sens Cool Cap [W],VAV WITH REHEAT 2:DesPer 6:Des Tot Cool Cap [W],VAV WITH REHEAT 2:DesPer 7:Des Heat Mass Flow [kg/s],VAV WITH REHEAT 2:DesPer 7:Des Heat Cap [W],VAV WITH REHEAT 2:DesPer 7:Des Cool Mass Flow [kg/s],VAV WITH REHEAT 2:DesPer 7:Des Sens Cool Cap [W],VAV WITH REHEAT 2:DesPer 7:Des Tot Cool Cap [W]
17:10:00,8.599332E-01,0.000000E+00,5.159385E+00,6.094814E+04,7.734765E+04,8.599332E-01,0.000000E+00,4.924371E+00,5.489391E+04,7.745676E+04,8.599332E-01,0.000000E+00,5.058244E+00,5.818712E+04,9.440269E+04,8.599332E-01,0.000000E+00,5.050324E+00,5.810063E+04,7.996273E+04,8.795391E-01,3.187491E+04,1.096549E+00,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,1.221541E+00,0.000000E+00,0.000000E+00,8.730989E-01,3.124644E+04,1.104989E+00,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,7.860466E+00,9.080016E+04,1.082164E+05,8.599332E-01,0.000000E+00,7.562907E+00,8.405421E+04,1.077923E+05,8.599332E-01,0.000000E+00,7.731400E+00,8.772885E+04,1.254241E+05,8.599332E-01,0.000000E+00,7.722892E+00,8.763710E+04,1.106473E+05,8.599332E-01,3.179930E+04,2.060932E+00,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,2.354647E+00,7.066169E+02,0.000000E+00,8.599332E-01,3.119442E+04,2.084219E+00,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,2.037494E+01,2.726839E+05,7.103537E+05,3.506533E-01,0.000000E+00,1.997967E+01,2.664076E+05,7.067775E+05,3.506533E-01,0.000000E+00,2.020715E+01,2.699402E+05,7.168537E+05,3.506533E-01,0.000000E+00,2.019420E+01,2.697893E+05,7.099350E+05,3.506533E-01,1.296674E+04,1.272676E+01,1.624836E+05,5.562167E+05,3.506533E-01,6.483368E+03,1.289875E+01,1.705987E+05,5.617866E+05,3.506533E-01,1.272009E+04,1.278941E+01,1.635057E+05,5.579128E+05
17:20:00,8.599332E-01,0.000000E+00,5.097351E+00,6.012864E+04,7.631807E+04,8.599332E-01,0.000000E+00,4.863339E+00,5.408550E+04,7.644510E+04,8.599332E-01,0.000000E+00,4.996533E+00,5.737125E+04,9.290663E+04,8.599332E-01,0.000000E+00,4.988740E+00,5.728611E+04,7.894133E+04,8.846448E-01,3.189278E+04,1.084399E+00,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,1.208286E+00,0.000000E+00,0.000000E+00,8.750765E-01,3.125381E+04,1.092778E+00,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,7.806326E+00,9.006791E+04,1.071940E+05,8.599332E-01,0.000000E+00,7.509820E+00,8.333361E+04,1.067908E+05,8.599332E-01,0.000000E+00,7.677636E+00,8.700084E+04,1.239297E+05,8.599332E-01,0.000000E+00,7.669238E+00,8.691022E+04,1.096349E+05,8.599332E-01,3.179930E+04,2.048743E+00,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,2.341700E+00,5.635263E+02,0.000000E+00,8.599332E-01,3.119442E+04,2.071969E+00,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,2.038430E+01,2.728836E+05,7.103756E+05,3.506533E-01,0.000000E+00,1.998958E+01,2.666140E+05,7.068126E+05,3.506533E-01,0.000000E+00,2.021667E+01,2.701423E+05,7.166661E+05,3.506533E-01,0.000000E+00,2.020378E+01,2.699917E+05,7.099634E+05,3.506533E-01,1.296674E+04,1.400713E+01,1.813285E+05,3.907359E+05,3.506533E-01,6.483368E+03,1.417707E+01,1.894168E+05,3.983525E+05,3.506533E-01,1.272009E+04,1.406972E+01,1.823490E+05,3.917879E+05
17:30:00,8.599332E-01,0.000000E+00,5.029676E+00,5.924683E+04,7.519339E+04,8.599332E-01,0.000000E+00,4.796702E+00,5.321517E+04,7.533905E+04,8.599332E-01,0.000000E+00,4.929185E+00,5.649311E+04,9.131997E+04,8.599332E-01,0.000000E+00,4.921527E+00,5.640942E+04,7.782526E+04,8.900519E-01,3.191091E+04,1.071970E+00,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,1.194826E+00,0.000000E+00,0.000000E+00,8.771743E-01,3.126151E+04,1.080298E+00,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,7.748159E+00,8.929122E+04,1.060991E+05,8.599332E-01,0.000000E+00,7.452723E+00,8.256876E+04,1.057151E+05,8.599332E-01,0.000000E+00,7.619842E+00,8.622837E+04,1.223654E+05,8.599332E-01,0.000000E+00,7.611543E+00,8.613877E+04,1.085491E+05,8.599332E-01,3.179930E+04,2.036297E+00,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,2.328515E+00,4.178076E+02,0.000000E+00,8.599332E-01,3.119442E+04,2.059459E+00,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,2.038841E+01,2.730234E+05,7.103594E+05,3.506533E-01,0.000000E+00,1.999425E+01,2.667604E+05,7.068057E+05,3.506533E-01,0.000000E+00,2.022092E+01,2.702841E+05,7.164372E+05,3.506533E-01,0.000000E+00,2.020811E+01,2.701342E+05,7.099517E+05,3.506533E-01,1.296674E+04,1.529385E+01,2.003642E+05,2.718391E+05,3.506533E-01,6.483368E+03,1.546181E+01,2.084252E+05,2.803611E+05,3.506533E-01,1.272009E+04,1.535636E+01,2.013834E+05,2.725932E+05
17:40:00,8.599332E-01,0.000000E+00,4.957149E+00,5.831146E+04,7.406400E+04,8.599332E-01,0.000000E+00,4.725262E+00,5.229180E+04,7.422387E+04,8.599332E-01,0.000000E+00,4.856996E+00,5.556151E+04,8.972857E+04,8.599332E-01,0.000000E+00,4.849482E+00,5.547937E+04,7.670217E+04,8.956911E-01,3.192896E+04,1.059327E+00,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,1.181203E+00,0.000000E+00,0.000000E+00,8.796606E-01,3.127047E+04,1.067612E+00,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,7.686530E+00,8.847637E+04,1.050709E+05,8.599332E-01,0.000000E+00,7.392193E+00,8.176606E+04,1.046997E+05,8.599332E-01,0.000000E+00,7.558571E+00,8.541757E+04,1.208654E+05,8.599332E-01,0.000000E+00,7.550403E+00,8.532933E+04,1.075268E+05,8.599332E-01,3.179930E+04,2.023615E+00,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,2.315140E+00,2.700061E+02,0.000000E+00,8.599332E-01,3.119442E+04,2.046713E+00,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,2.038771E+01,2.731083E+05,7.103963E+05,3.506533E-01,0.000000E+00,1.999409E+01,2.668517E+05,7.068475E+05,3.506533E-01,0.000000E+00,2.022036E+01,2.703709E+05,7.162574E+05,3.506533E-01,0.000000E+00,2.020761E+01,2.702214E+05,7.099905E+05,3.506533E-01,1.296674E+04,1.657216E+01,2.194820E+05,2.767365E+05,3.506533E-01,6.483368E+03,1.673827E+01,2.275153E+05,2.850556E+05,3.506533E-01,1.272009E+04,1.663456E+01,2.205003E+05,2.775290E+05
17:50:00,8.599332E-01,0.000000E+00,4.880133E+00,5.732648E+04,7.294035E+04,8.599332E-01,0.000000E+00,4.649404E+00,5.131964E+04,7.311073E+04,8.599332E-01,0.000000E+00,4.780348E+00,5.458067E+04,8.814285E+04,8.599332E-01,0.000000E+00,4.772987E+00,5.450016E+04,7.558285E+04,9.015241E-01,3.194672E+04,1.046500E+00,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,1.167434E+00,0.000000E+00,0.000000E+00,8.855036E-01,3.129084E+04,1.054750E+00,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,7.621580E+00,8.762488E+04,1.041063E+05,8.599332E-01,0.000000E+00,7.328343E+00,8.092672E+04,1.037435E+05,8.599332E-01,0.000000E+00,7.493975E+00,8.457008E+04,1.194278E+05,8.599332E-01,0.000000E+00,7.485947E+00,8.448330E+04,1.065656E+05,8.599332E-01,3.179930E+04,2.010718E+00,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,2.301614E+00,1.205429E+02,0.000000E+00,8.599332E-01,3.119442E+04,2.033751E+00,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,2.038215E+01,2.731376E+05,7.104383E+05,3.506533E-01,0.000000E+00,1.998908E+01,2.668875E+05,7.068945E+05,3.506533E-01,0.000000E+00,2.021490E+01,2.704018E+05,7.160818E+05,3.506533E-01,0.000000E+00,2.020225E+01,2.702531E+05,7.100341E+05,3.506533E-01,1.296674E+04,1.784293E+01,2.386493E+05,3.257933E+05,3.506533E-01,6.483368E+03,1.800726E+01,2.466543E+05,3.339166E+05,3.506533E-01,1.272009E+04,1.790521E+01,2.396667E+05,3.266346E+05
18:00:00,8.599332E-01,0.000000E+00,4.801863E+00,5.632767E+04,7.183957E+04,8.599332E-01,0.000000E+00,4.572319E+00,5.033393E+04,7.201859E+04,8.599332E-01,0.000000E+00,4.702441E+00,5.358591E+04,8.658153E+04,8.599332E-01,0.000000E+00,4.695238E+00,5.350712E+04,7.448519E+04,9.075224E-01,3.196406E+04,1.033514E+00,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,1.153537E+00,0.000000E+00,0.000000E+00,8.915091E-01,3.131078E+04,1.041736E+00,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,7.555130E+00,8.675684E+04,1.031783E+05,8.599332E-01,0.000000E+00,7.263010E+00,8.007102E+04,1.028232E+05,8.599332E-01,0.000000E+00,7.427882E+00,8.370607E+04,1.180290E+05,8.599332E-01,0.000000E+00,7.419999E+00,8.362081E+04,1.056405E+05,8.599332E-01,3.179930E+04,1.997628E+00,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,2.287960E+00,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,2.020595E+00,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,2.037332E+01,2.731285E+05,7.104578E+05,3.506533E-01,0.000000E+00,1.998079E+01,2.668847E+05,7.069200E+05,3.506533E-01,0.000000E+00,2.020618E+01,2.703942E+05,7.158856E+05,3.506533E-01,0.000000E+00,2.019363E+01,2.702464E+05,7.100557E+05,3.506533E-01,1.296674E+04,1.911068E+01,2.578687E+05,3.626477E+05,3.506533E-01,6.483368E+03,1.927324E+01,2.658446E+05,3.708326E+05,3.506533E-01,1.272009E+04,1.917283E+01,2.588855E+05,3.634696E+05
18:10:00,8.599332E-01,0.000000E+00,4.635703E+00,5.429052E+04,6.961593E+04,8.599332E-01,0.000000E+00,4.407561E+00,4.831228E+04,6.979722E+04,8.599332E-01,0.000000E+00,4.536716E+00,5.155365E+04,8.366919E+04,8.599332E-01,0.000000E+00,4.529689E+00,5.147672E+04,7.225994E+04,9.348043E-01,3.203140E+04,9.750269E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,1.092261E+00,0.000000E+00,0.000000E+00,9.187690E-01,3.138918E+04,9.833837E-01,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,7.402291E+00,8.486706E+04,1.011777E+05,8.599332E-01,0.000000E+00,7.111409E+00,7.819494E+04,1.008263E+05,8.599332E-01,0.000000E+00,7.275443E+00,8.182083E+04,1.153313E+05,8.599332E-01,0.000000E+00,7.267719E+00,8.173723E+04,1.036394E+05,8.599332E-01,3.179930E+04,1.936417E+00,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,2.225860E+00,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,1.959285E+00,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,2.032490E+01,2.726488E+05,7.099764E+05,3.506533E-01,0.000000E+00,1.993295E+01,2.664119E+05,7.064421E+05,3.506533E-01,0.000000E+00,2.015787E+01,2.699163E+05,7.150947E+05,3.506533E-01,0.000000E+00,2.014543E+01,2.697694E+05,7.095741E+05,3.506533E-01,1.296674E+04,1.910176E+01,2.582486E+05,3.592790E+05,3.506533E-01,6.483368E+03,1.926268E+01,2.661967E+05,3.675388E+05,3.506533E-01,1.272009E+04,1.916373E+01,2.592647E+05,3.600831E+05
18:20:00,8.599332E-01,0.000000E+00,4.463054E+00,5.218171E+04,6.708182E+04,8.599332E-01,0.000000E+00,4.236384E+00,4.621975E+04,6.728872E+04,8.599332E-01,0.000000E+00,4.364543E+00,4.945018E+04,8.047660E+04,8.599332E-01,0.000000E+00,4.357684E+00,4.937505E+04,6.973725E+04,9.638123E-01,3.208367E+04,9.142206E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,1.029946E+00,0.000000E+00,0.000000E+00,9.477278E-01,3.145217E+04,9.225882E-01,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,7.242268E+00,8.289793E+04,9.864980E+04,8.599332E-01,0.000000E+00,6.952664E+00,7.623995E+04,9.833056E+04,8.599332E-01,0.000000E+00,7.115807E+00,7.985611E+04,1.121429E+05,8.599332E-01,0.000000E+00,7.108255E+00,7.977430E+04,1.011272E+05,8.599332E-01,3.179930E+04,1.872801E+00,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,2.161212E+00,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,1.895477E+00,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,2.027016E+01,2.720932E+05,7.090194E+05,3.506533E-01,0.000000E+00,1.987880E+01,2.658631E+05,7.055063E+05,3.506533E-01,0.000000E+00,2.010323E+01,2.693622E+05,7.138516E+05,3.506533E-01,0.000000E+00,2.009093E+01,2.692165E+05,7.086290E+05,3.506533E-01,1.296674E+04,1.908950E+01,2.588383E+05,3.559953E+05,3.506533E-01,6.483368E+03,1.924883E+01,2.667587E+05,3.642033E+05,3.506533E-01,1.272009E+04,1.914531E+01,2.597873E+05,3.570363E+05
18:30:00,8.599332E-01,0.000000E+00,4.285846E+00,5.002253E+04,6.445939E+04,8.599332E-01,0.000000E+00,4.060651E+00,4.407686E+04,6.469465E+04,8.599332E-01,0.000000E+00,4.187800E+00,4.729620E+04,7.720636E+04,8.599332E-01,0.000000E+00,4.181126E+00,4.722305E+04,6.712797E+04,9.937212E-01,3.211850E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,9.668140E-01,0.000000E+00,0.000000E+00,9.776459E-01,3.149721E+04,8.610138E-01,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,7.076702E+00,8.086758E+04,9.600957E+04,8.599332E-01,0.000000E+00,6.788384E+00,7.422383E+04,9.572143E+04,8.599332E-01,0.000000E+00,6.950632E+00,7.783021E+04,1.088491E+05,8.599332E-01,0.000000E+00,6.943278E+00,7.775047E+04,9.850299E+04,8.599332E-01,3.179930E+04,1.808133E+00,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,2.095485E+00,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,1.830771E+00,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,2.020906E+01,2.714595E+05,7.080961E+05,3.506533E-01,0.000000E+00,1.981833E+01,2.652368E+05,7.045964E+05,3.506533E-01,0.000000E+00,2.004225E+01,2.687304E+05,7.126336E+05,3.506533E-01,0.000000E+00,2.003009E+01,2.685859E+05,7.077136E+05,3.506533E-01,1.296674E+04,1.906768E+01,2.591308E+05,3.555353E+05,3.506533E-01,6.483368E+03,1.922535E+01,2.670242E+05,3.636672E+05,3.506533E-01,1.272009E+04,1.912272E+01,2.601237E+05,3.572241E+05
18:40:00,8.599332E-01,0.000000E+00,4.101401E+00,4.778334E+04,6.183901E+04,8.599332E-01,0.000000E+00,3.877708E+00,4.185429E+04,6.209314E+04,8.599332E-01,0.000000E+00,4.003831E+00,4.506235E+04,7.393629E+04,8.599332E-01,0.000000E+00,3.997349E+00,4.499127E+04,6.451543E+04,1.024393E+00,3.213589E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,9.030690E-01,0.000000E+00,0.000000E+00,1.008237E+00,3.152408E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,6.903606E+00,7.875406E+04,9.346714E+04,8.599332E-01,0.000000E+00,6.616601E+00,7.212483E+04,9.319531E+04,8.599332E-01,0.000000E+00,6.777954E+00,7.572143E+04,1.056444E+05,8.599332E-01,0.000000E+00,6.770780E+00,7.564358E+04,9.596810E+04,8.599332E-01,3.179930E+04,1.742544E+00,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,2.028767E+00,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,1.764988E+00,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,2.013941E+01,2.707227E+05,7.073169E+05,3.506533E-01,0.000000E+00,1.974940E+01,2.645083E+05,7.038212E+05,3.506533E-01,0.000000E+00,1.997277E+01,2.679959E+05,7.115462E+05,3.506533E-01,0.000000E+00,1.996075E+01,2.678527E+05,7.069361E+05,3.506533E-01,1.296674E+04,1.905156E+01,2.592630E+05,3.560587E+05,3.506533E-01,6.483368E+03,1.920742E+01,2.671300E+05,3.641571E+05,3.506533E-01,1.272009E+04,1.910503E+01,2.602584E+05,3.576612E+05
18:50:00,8.599332E-01,0.000000E+00,3.906505E+00,4.542865E+04,5.919448E+04,8.599332E-01,0.000000E+00,3.684397E+00,3.951712E+04,5.945810E+04,8.599332E-01,0.000000E+00,3.809432E+00,4.271322E+04,7.063965E+04,8.599332E-01,0.000000E+00,3.803152E+00,4.264430E+04,6.187309E+04,1.055704E+00,3.213616E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,8.599332E-01,0.000000E+00,0.000000E+00,1.039489E+00,3.153326E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,6.720238E+00,7.652703E+04,9.099091E+04,8.599332E-01,0.000000E+00,6.434660E+00,6.991357E+04,9.072532E+04,8.599332E-01,0.000000E+00,6.595060E+00,7.349977E+04,1.025011E+05,8.599332E-01,0.000000E+00,6.588052E+00,7.342364E+04,9.349307E+04,8.599332E-01,3.179930E+04,1.676172E+00,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,1.961151E+00,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,1.698431E+00,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,2.005811E+01,2.698477E+05,7.065155E+05,3.506533E-01,0.000000E+00,1.966891E+01,2.636426E+05,7.030230E+05,3.506533E-01,0.000000E+00,1.989168E+01,2.671237E+05,7.104343E+05,3.506533E-01,0.000000E+00,1.987980E+01,2.669817E+05,7.061350E+05,3.506533E-01,1.296674E+04,1.904068E+01,2.593371E+05,3.562920E+05,3.506533E-01,6.483368E+03,1.919466E+01,2.671778E+05,3.643925E+05,3.506533E-01,1.272009E+04,1.909366E+01,2.603370E+05,3.572686E+05
19:00:00,8.599332E-01,0.000000E+00,3.702551E+00,4.297382E+04,5.651221E+04,8.599332E-01,0.000000E+00,3.482150E+00,3.708116E+04,5.678076E+04,8.599332E-01,0.000000E+00,3.606034E+00,4.026461E+04,6.730838E+04,8.599332E-01,0.000000E+00,3.599964E+00,4.019795E+04,5.919034E+04,1.087554E+00,3.211987E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,8.599332E-01,0.000000E+00,0.000000E+00,1.071275E+00,3.152533E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,6.527620E+00,7.419777E+04,8.851433E+04,8.599332E-01,0.000000E+00,6.243554E+00,6.760102E+04,8.825253E+04,8.599332E-01,0.000000E+00,6.402933E+00,7.117605E+04,9.936122E+04,8.599332E-01,0.000000E+00,6.396114E+00,7.110189E+04,9.101591E+04,8.599332E-01,3.179930E+04,1.609131E+00,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,1.892730E+00,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,1.631152E+00,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,1.996619E+01,2.688456E+05,7.055798E+05,3.506533E-01,0.000000E+00,1.957786E+01,2.626505E+05,7.020934E+05,3.506533E-01,0.000000E+00,1.980001E+01,2.661247E+05,7.091940E+05,3.506533E-01,0.000000E+00,1.978829E+01,2.659842E+05,7.052011E+05,3.506533E-01,1.296674E+04,1.903080E+01,2.593848E+05,3.562459E+05,3.506533E-01,6.483368E+03,1.918289E+01,2.671993E+05,3.643601E+05,3.506533E-01,1.272009E+04,1.908356E+01,2.603873E+05,3.569921E+05
19:10:00,8.599332E-01,0.000000E+00,3.538269E+00,4.101101E+04,5.439624E+04,8.599332E-01,0.000000E+00,3.319664E+00,3.513821E+04,5.467275E+04,8.599332E-01,0.000000E+00,3.442352E+00,3.830849E+04,6.471832E+04,8.599332E-01,0.000000E+00,3.436482E+00,3.824400E+04,5.707572E+04,1.107420E+00,3.210190E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,8.599332E-01,0.000000E+00,0.000000E+00,1.091097E+00,3.151223E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,6.373405E+00,7.234650E+04,8.658008E+04,8.599332E-01,0.000000E+00,6.090905E+00,6.576707E+04,8.632648E+04,8.599332E-01,0.000000E+00,6.249246E+00,6.933075E+04,9.693979E+04,8.599332E-01,0.000000E+00,6.242610E+00,6.925850E+04,8.908382E+04,8.599332E-01,3.179930E+04,1.569750E+00,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,1.852029E+00,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,1.591505E+00,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,1.976743E+01,2.662440E+05,6.991077E+05,3.506533E-01,0.000000E+00,1.938001E+01,2.600594E+05,6.955916E+05,3.506533E-01,0.000000E+00,1.960152E+01,2.635266E+05,7.024755E+05,3.506533E-01,0.000000E+00,1.958996E+01,2.633875E+05,6.987151E+05,3.506533E-01,1.296674E+04,1.897437E+01,2.586457E+05,3.550098E+05,3.506533E-01,6.483368E+03,1.912457E+01,2.664344E+05,3.631215E+05,3.506533E-01,1.272009E+04,1.902701E+01,2.596488E+05,3.557596E+05
19:20:00,8.599332E-01,0.000000E+00,3.367745E+00,3.897915E+04,5.212812E+04,8.599332E-01,0.000000E+00,3.151156E+00,3.312863E+04,5.242585E+04,8.599332E-01,0.000000E+00,3.272526E+00,3.628441E+04,6.199235E+04,8.599332E-01,0.000000E+00,3.266860E+00,3.622211E+04,5.481609E+04,1.126902E+00,3.207881E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,8.599332E-01,0.000000E+00,0.000000E+00,1.110556E+00,3.149367E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,6.212598E+00,7.042232E+04,8.437239E+04,8.599332E-01,0.000000E+00,5.931794E+00,6.386163E+04,8.414464E+04,8.599332E-01,0.000000E+00,6.089040E+00,6.741332E+04,9.426924E+04,8.599332E-01,0.000000E+00,6.082581E+00,6.734293E+04,8.688848E+04,8.599332E-01,3.179930E+04,1.531089E+00,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,1.812018E+00,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,1.552625E+00,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,1.955934E+01,2.635468E+05,7.195352E+05,3.506533E-01,0.000000E+00,1.917291E+01,2.573736E+05,7.160000E+05,3.506533E-01,0.000000E+00,1.939374E+01,2.608334E+05,7.226792E+05,3.506533E-01,0.000000E+00,1.938233E+01,2.606957E+05,7.191360E+05,3.506533E-01,1.296674E+04,1.891820E+01,2.579000E+05,3.643731E+05,3.506533E-01,6.483368E+03,1.906652E+01,2.656633E+05,3.724384E+05,3.506533E-01,1.272009E+04,1.897669E+01,2.589693E+05,3.652477E+05
19:30:00,8.599332E-01,0.000000E+00,3.191419E+00,3.688312E+04,4.978201E+04,8.599332E-01,0.000000E+00,2.977036E+00,3.105698E+04,5.010447E+04,8.599332E-01,0.000000E+00,3.096959E+00,3.419682E+04,5.919602E+04,8.599332E-01,0.000000E+00,3.091497E+00,3.413674E+04,5.247980E+04,1.146327E+00,3.205068E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,8.599332E-01,0.000000E+00,0.000000E+00,1.129898E+00,3.146992E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,6.045940E+00,6.843337E+04,8.206778E+04,8.599332E-01,0.000000E+00,5.766902E+00,6.189221E+04,8.186746E+04,8.599332E-01,0.000000E+00,5.922966E+00,6.543094E+04,9.151099E+04,8.599332E-01,0.000000E+00,5.916687E+00,6.536244E+04,8.459666E+04,8.599332E-01,3.179930E+04,1.492520E+00,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,1.771955E+00,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,1.513651E+00,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,1.934244E+01,2.607266E+05,7.325646E+05,3.506533E-01,0.000000E+00,1.895702E+01,2.545652E+05,7.291116E+05,3.506533E-01,0.000000E+00,1.917718E+01,2.580176E+05,7.355339E+05,3.506533E-01,0.000000E+00,1.916591E+01,2.578811E+05,7.322046E+05,3.506533E-01,1.296674E+04,1.886170E+01,2.571335E+05,3.697176E+05,3.506533E-01,6.483368E+03,1.900814E+01,2.648715E+05,3.777583E+05,3.506533E-01,1.272009E+04,1.892070E+01,2.581569E+05,3.705369E+05
19:40:00,8.599332E-01,0.000000E+00,3.015014E+00,3.478617E+04,4.747054E+04,8.599332E-01,0.000000E+00,2.802968E+00,2.898586E+04,4.781446E+04,8.599332E-01,0.000000E+00,2.921363E+00,3.210886E+04,5.643607E+04,8.599332E-01,0.000000E+00,2.916101E+00,3.205095E+04,5.017580E+04,1.165742E+00,3.201772E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.624144E-01,1.590985E+04,8.599332E-01,0.000000E+00,0.000000E+00,1.149318E+00,3.144103E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,5.878426E+00,6.643488E+04,7.983279E+04,8.599332E-01,0.000000E+00,5.601169E+00,5.991342E+04,7.965261E+04,8.599332E-01,0.000000E+00,5.756059E+00,6.343927E+04,8.882221E+04,8.599332E-01,0.000000E+00,5.749953E+00,6.337259E+04,8.237029E+04,8.599332E-01,3.179930E+04,1.454046E+00,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,1.731816E+00,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,1.474901E+00,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,1.912372E+01,2.578615E+05,7.304061E+05,3.506533E-01,0.000000E+00,1.873928E+01,2.517115E+05,7.270291E+05,3.506533E-01,0.000000E+00,1.895877E+01,2.551564E+05,7.331959E+05,3.506533E-01,0.000000E+00,1.894767E+01,2.550215E+05,7.300810E+05,3.506533E-01,1.296674E+04,1.880508E+01,2.563519E+05,3.692359E+05,3.506533E-01,6.483368E+03,1.894964E+01,2.640647E+05,3.772657E+05,3.506533E-01,1.272009E+04,1.886538E+01,2.573707E+05,3.700441E+05
19:50:00,8.599332E-01,0.000000E+00,2.846314E+00,3.277434E+04,4.528860E+04,8.599332E-01,0.000000E+00,2.636553E+00,2.699929E+04,4.547066E+04,8.599332E-01,0.000000E+00,2.753438E+00,3.010565E+04,5.380620E+04,8.599332E-01,0.000000E+00,2.748371E+00,3.004985E+04,4.799803E+04,1.185173E+00,3.198012E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.695703E-01,1.593824E+04,8.599332E-01,0.000000E+00,0.000000E+00,1.168731E+00,3.140735E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,5.717151E+00,6.450529E+04,7.775459E+04,8.599332E-01,0.000000E+00,5.441567E+00,5.800233E+04,7.740904E+04,8.599332E-01,0.000000E+00,5.595342E+00,6.151593E+04,8.628844E+04,8.599332E-01,0.000000E+00,5.589423E+00,6.145125E+04,8.029645E+04,8.599332E-01,3.179930E+04,1.415630E+00,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,1.691577E+00,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,1.436180E+00,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,1.891155E+01,2.550546E+05,7.217792E+05,3.506533E-01,0.000000E+00,1.852798E+01,2.489148E+05,7.183259E+05,3.506533E-01,0.000000E+00,1.874689E+01,2.523532E+05,7.243542E+05,3.506533E-01,0.000000E+00,1.873593E+01,2.522197E+05,7.214520E+05,3.506533E-01,1.296674E+04,1.874811E+01,2.555591E+05,3.671024E+05,3.506533E-01,6.483368E+03,1.889080E+01,2.632468E+05,3.751199E+05,3.506533E-01,1.272009E+04,1.880869E+01,2.565713E+05,3.679024E+05
20:00:00,8.599332E-01,0.000000E+00,2.686389E+00,3.085948E+04,4.323614E+04,8.599332E-01,0.000000E+00,2.478819E+00,2.510866E+04,4.305002E+04,8.599332E-01,0.000000E+00,2.594251E+00,2.819898E+04,5.130673E+04,8.599332E-01,0.000000E+00,2.589370E+00,2.814521E+04,4.594691E+04,1.204642E+00,3.193804E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.819139E-01,1.598368E+04,8.599332E-01,0.000000E+00,0.000000E+00,1.188185E+00,3.136902E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,5.563612E+00,6.266115E+04,7.581588E+04,8.599332E-01,0.000000E+00,5.289586E+00,5.617542E+04,7.509681E+04,8.599332E-01,0.000000E+00,5.442337E+00,5.967779E+04,8.389419E+04,8.599332E-01,0.000000E+00,5.436583E+00,5.961485E+04,7.835921E+04,8.599332E-01,3.179930E+04,1.377222E+00,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,1.651219E+00,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,1.397501E+00,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,1.870753E+01,2.523326E+05,7.133365E+05,3.506533E-01,0.000000E+00,1.832476E+01,2.462021E+05,7.096683E+05,3.506533E-01,0.000000E+00,1.854311E+01,2.496344E+05,7.156752E+05,3.506533E-01,0.000000E+00,1.853230E+01,2.495022E+05,7.129839E+05,3.506533E-01,1.296674E+04,1.869056E+01,2.547560E+05,3.654881E+05,3.506533E-01,6.483368E+03,1.883138E+01,2.624186E+05,3.734943E+05,3.506533E-01,1.272009E+04,1.875113E+01,2.557632E+05,3.662861E+05
20:10:00,8.599332E-01,0.000000E+00,2.601730E+00,2.980335E+04,4.210302E+04,8.599332E-01,0.000000E+00,2.395998E+00,2.407285E+04,4.162211E+04,8.599332E-01,0.000000E+00,2.510158E+00,2.714916E+04,4.981621E+04,8.599332E-01,0.000000E+00,2.505468E+00,2.709746E+04,4.481986E+04,1.208676E+00,3.192881E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.854676E-01,1.599596E+04,8.599332E-01,0.000000E+00,0.000000E+00,1.192217E+00,3.136054E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,5.482748E+00,6.164722E+04,7.475990E+04,8.599332E-01,0.000000E+00,5.209992E+00,5.517557E+04,7.373103E+04,8.599332E-01,0.000000E+00,5.361850E+00,5.866818E+04,8.246420E+04,8.599332E-01,0.000000E+00,5.356278E+00,5.860714E+04,7.730831E+04,8.599332E-01,3.179930E+04,1.373318E+00,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,1.645586E+00,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,1.393383E+00,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,2.156550E+01,2.881677E+05,5.436688E+05,3.506533E-01,0.000000E+00,2.117673E+01,2.820027E+05,5.405193E+05,3.506533E-01,0.000000E+00,2.139839E+01,2.854536E+05,5.461050E+05,3.506533E-01,0.000000E+00,2.138754E+01,2.853217E+05,5.436240E+05,3.506533E-01,1.296674E+04,2.040860E+01,2.720521E+05,3.614279E+05,3.506533E-01,6.483368E+03,2.054209E+01,2.796495E+05,3.693700E+05,3.506533E-01,1.272009E+04,2.047024E+01,2.730635E+05,3.622272E+05
20:20:00,8.599332E-01,0.000000E+00,2.534727E+00,2.894234E+04,4.119614E+04,8.599332E-01,0.000000E+00,2.330550E+00,2.322902E+04,4.041664E+04,8.599332E-01,0.000000E+00,2.443612E+00,2.629323E+04,4.855408E+04,8.599332E-01,0.000000E+00,2.439100E+00,2.624348E+04,4.391278E+04,1.211491E+00,3.192227E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.879186E-01,1.600423E+04,8.599332E-01,0.000000E+00,0.000000E+00,1.195040E+00,3.135450E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,5.418544E+00,6.081738E+04,7.389960E+04,8.599332E-01,0.000000E+00,5.146829E+00,5.435727E+04,7.256553E+04,8.599332E-01,0.000000E+00,5.297951E+00,5.784184E+04,8.124622E+04,8.599332E-01,0.000000E+00,5.292536E+00,5.778244E+04,7.644775E+04,8.599332E-01,3.179930E+04,1.371095E+00,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,1.641713E+00,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,1.390985E+00,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,2.433636E+01,3.176074E+05,4.883408E+05,3.506533E-01,0.000000E+00,2.394081E+01,3.114221E+05,4.850525E+05,3.506533E-01,0.000000E+00,2.416626E+01,3.148839E+05,4.906192E+05,3.506533E-01,0.000000E+00,2.415534E+01,3.147525E+05,4.882938E+05,3.506533E-01,1.296674E+04,2.198573E+01,2.828226E+05,3.674313E+05,3.506533E-01,6.483368E+03,2.211089E+01,2.903638E+05,3.753056E+05,3.506533E-01,1.272009E+04,2.204855E+01,2.838361E+05,3.682318E+05
20:30:00,8.599332E-01,0.000000E+00,2.481293E+00,2.823128E+04,4.044622E+04,8.599332E-01,0.000000E+00,2.278481E+00,2.253305E+04,3.937055E+04,8.599332E-01,0.000000E+00,2.390589E+00,2.558673E+04,4.745442E+04,8.599332E-01,0.000000E+00,2.386228E+00,2.553862E+04,4.316513E+04,1.213742E+00,3.191699E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.899021E-01,1.601079E+04,8.599332E-01,0.000000E+00,0.000000E+00,1.197302E+00,3.134960E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,5.367264E+00,6.013028E+04,7.319026E+04,8.599332E-01,0.000000E+00,5.096463E+00,5.368030E+04,7.154900E+04,8.599332E-01,0.000000E+00,5.246989E+00,5.715834E+04,8.017965E+04,8.599332E-01,0.000000E+00,5.241709E+00,5.710038E+04,7.574118E+04,8.599332E-01,3.179930E+04,1.369412E+00,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,1.638420E+00,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,1.389151E+00,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,2.721214E+01,3.444277E+05,4.149912E+05,3.506533E-01,0.000000E+00,2.680958E+01,3.382326E+05,4.109490E+05,3.506533E-01,0.000000E+00,2.703898E+01,3.416994E+05,4.168457E+05,3.506533E-01,0.000000E+00,2.702797E+01,3.415688E+05,4.146690E+05,3.506533E-01,1.296674E+04,2.364825E+01,2.920740E+05,3.757170E+05,3.506533E-01,6.483368E+03,2.376475E+01,2.995697E+05,3.835273E+05,3.506533E-01,1.272009E+04,2.371228E+01,2.930879E+05,3.765212E+05
20:40:00,8.599332E-01,0.000000E+00,2.438344E+00,2.763604E+04,3.981988E+04,8.599332E-01,0.000000E+00,2.236741E+00,2.195118E+04,3.845002E+04,8.599332E-01,0.000000E+00,2.347978E+00,2.499524E+04,4.648244E+04,8.599332E-01,0.000000E+00,2.343759E+00,2.494870E+04,4.254105E+04,1.215555E+00,3.191269E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.915343E-01,1.601611E+04,8.599332E-01,0.000000E+00,0.000000E+00,1.199128E+00,3.134560E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,5.325984E+00,5.955357E+04,7.259610E+04,8.599332E-01,0.000000E+00,5.055989E+00,5.311250E+04,7.065039E+04,8.599332E-01,0.000000E+00,5.205975E+00,5.658460E+04,7.923299E+04,8.599332E-01,0.000000E+00,5.200827E+00,5.652806E+04,7.514969E+04,8.599332E-01,3.179930E+04,1.368128E+00,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,1.635635E+00,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,1.387733E+00,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,3.000643E+01,3.665222E+05,4.959694E+05,3.506533E-01,0.000000E+00,2.959663E+01,3.603248E+05,4.919782E+05,3.506533E-01,0.000000E+00,2.983012E+01,3.637923E+05,4.977443E+05,3.506533E-01,0.000000E+00,2.981902E+01,3.636629E+05,4.957348E+05,3.506533E-01,1.296674E+04,2.521897E+01,2.978665E+05,3.899845E+05,3.506533E-01,6.483368E+03,2.532658E+01,3.053260E+05,3.977679E+05,3.506533E-01,1.272009E+04,2.528421E+01,2.988795E+05,3.907856E+05
20:50:00,8.599332E-01,0.000000E+00,2.401816E+00,2.711178E+04,3.926650E+04,8.599332E-01,0.000000E+00,2.201369E+00,2.143968E+04,3.760464E+04,8.599332E-01,0.000000E+00,2.311778E+00,2.447461E+04,4.558688E+04,8.599332E-01,0.000000E+00,2.307693E+00,2.442953E+04,4.199234E+04,1.217026E+00,3.190918E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.928602E-01,1.602038E+04,8.599332E-01,0.000000E+00,0.000000E+00,1.200614E+00,3.134232E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,5.290885E+00,5.904512E+04,7.207517E+04,8.599332E-01,0.000000E+00,5.021658E+00,5.261255E+04,6.982185E+04,8.599332E-01,0.000000E+00,5.171131E+00,5.607900E+04,7.835685E+04,8.599332E-01,0.000000E+00,5.166106E+00,5.602379E+04,7.463361E+04,8.599332E-01,3.179930E+04,1.367161E+00,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,1.633301E+00,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,1.386646E+00,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,3.279832E+01,3.849516E+05,5.121828E+05,3.506533E-01,0.000000E+00,3.238113E+01,3.787604E+05,5.079588E+05,3.506533E-01,0.000000E+00,3.261881E+01,3.822237E+05,5.137538E+05,3.506533E-01,0.000000E+00,3.260761E+01,3.820958E+05,5.119122E+05,3.506533E-01,1.296674E+04,2.678398E+01,3.014352E+05,3.995372E+05,3.506533E-01,6.483368E+03,2.688254E+01,3.088686E+05,4.072991E+05,3.506533E-01,1.272009E+04,2.685045E+01,3.024458E+05,4.003350E+05
21:00:00,8.599332E-01,0.000000E+00,2.369697E+00,2.663623E+04,3.876556E+04,8.599332E-01,0.000000E+00,2.170384E+00,2.097667E+04,3.681390E+04,8.599332E-01,0.000000E+00,2.279973E+00,2.400253E+04,4.474667E+04,8.599332E-01,0.000000E+00,2.276016E+00,2.395887E+04,4.149610E+04,1.218241E+00,3.190626E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.939736E-01,1.602393E+04,8.599332E-01,0.000000E+00,0.000000E+00,1.201843E+00,3.133959E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,5.260011E+00,5.858334E+04,7.160286E+04,8.599332E-01,0.000000E+00,4.991524E+00,5.215895E+04,6.904425E+04,8.599332E-01,0.000000E+00,5.140502E+00,5.561995E+04,7.753280E+04,8.599332E-01,0.000000E+00,5.135596E+00,5.556603E+04,7.416592E+04,8.599332E-01,3.179930E+04,1.366430E+00,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,1.631335E+00,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,1.385804E+00,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,3.558581E+01,3.997150E+05,5.293721E+05,3.506533E-01,0.000000E+00,3.516119E+01,3.935399E+05,5.249805E+05,3.506533E-01,0.000000E+00,3.540307E+01,3.969933E+05,5.307691E+05,3.506533E-01,0.000000E+00,3.539177E+01,3.968672E+05,5.290929E+05,3.506533E-01,1.296674E+04,2.834118E+01,3.027834E+05,4.069824E+05,3.506533E-01,6.483368E+03,2.843061E+01,3.102014E+05,4.147360E+05,3.506533E-01,1.272009E+04,2.840889E+01,3.037899E+05,4.077744E+05
21:10:00,8.599332E-01,0.000000E+00,1.961486E+00,2.211840E+04,3.403463E+04,8.599332E-01,0.000000E+00,1.795878E+00,1.680460E+04,3.210007E+04,8.599332E-01,0.000000E+00,1.886868E+00,1.963911E+04,3.978137E+04,8.599332E-01,0.000000E+00,1.883612E+00,1.960266E+04,3.689951E+04,1.100578E+00,3.210890E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,8.599332E-01,0.000000E+00,0.000000E+00,1.086922E+00,3.151562E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,4.370624E+00,4.944180E+04,6.226550E+04,8.599332E-01,0.000000E+00,4.147215E+00,4.342427E+04,5.977821E+04,8.599332E-01,0.000000E+00,4.271177E+00,4.665868E+04,6.799424E+04,8.599332E-01,0.000000E+00,4.267117E+00,4.661243E+04,6.500046E+04,8.599332E-01,3.179930E+04,1.196857E+00,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,1.417094E+00,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,1.212957E+00,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,3.192013E+01,3.568359E+05,5.257215E+05,3.506533E-01,0.000000E+00,3.153789E+01,3.509330E+05,5.216519E+05,3.506533E-01,0.000000E+00,3.175581E+01,3.542311E+05,5.272812E+05,3.506533E-01,0.000000E+00,3.174555E+01,3.541121E+05,5.257298E+05,3.506533E-01,1.296674E+04,2.531999E+01,2.644657E+05,4.198923E+05,3.506533E-01,6.483368E+03,2.536762E+01,2.715335E+05,4.274930E+05,3.506533E-01,1.272009E+04,2.538115E+01,2.654049E+05,4.205896E+05
21:20:00,8.599332E-01,0.000000E+00,1.559343E+00,1.771787E+04,2.944625E+04,8.599332E-01,0.000000E+00,1.427242E+00,1.272717E+04,2.750470E+04,8.599332E-01,0.000000E+00,1.499754E+00,1.538253E+04,3.495573E+04,8.599332E-01,0.000000E+00,1.497190E+00,1.535281E+04,3.243122E+04,9.826690E-01,3.210786E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,8.599332E-01,0.000000E+00,0.000000E+00,9.717491E-01,3.148992E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,3.487040E+00,4.099114E+04,5.377940E+04,8.599332E-01,0.000000E+00,3.308561E+00,3.530530E+04,5.131072E+04,8.599332E-01,0.000000E+00,3.407572E+00,3.835408E+04,5.934040E+04,8.599332E-01,0.000000E+00,3.404359E+00,3.831423E+04,5.668013E+04,8.599332E-01,3.179930E+04,1.027420E+00,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,1.203225E+00,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,1.040266E+00,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,2.800891E+01,3.177791E+05,5.301497E+05,3.506533E-01,0.000000E+00,2.767037E+01,3.119715E+05,5.267456E+05,3.506533E-01,0.000000E+00,2.786353E+01,3.152131E+05,5.322526E+05,3.506533E-01,0.000000E+00,2.785436E+01,3.150975E+05,5.307229E+05,3.506533E-01,1.296674E+04,2.210178E+01,2.283341E+05,4.476064E+05,3.506533E-01,6.483368E+03,2.210946E+01,2.350964E+05,4.555113E+05,3.506533E-01,1.272009E+04,2.215611E+01,2.292170E+05,4.480980E+05
21:30:00,8.599332E-01,0.000000E+00,1.162591E+00,1.317796E+04,2.463946E+04,8.599332E-01,0.000000E+00,1.063806E+00,8.533906E+03,2.271067E+04,8.599332E-01,0.000000E+00,1.117975E+00,1.099781E+04,2.989965E+04,8.599332E-01,0.000000E+00,1.116083E+00,1.097511E+04,2.773963E+04,8.681743E-01,3.183287E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.649494E-01,3.121485E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,2.608620E+00,3.187873E+04,4.443444E+04,8.599332E-01,0.000000E+00,2.474941E+00,2.658400E+04,4.201850E+04,8.599332E-01,0.000000E+00,2.549079E+00,2.941468E+04,4.977313E+04,8.599332E-01,0.000000E+00,2.546697E+00,2.938222E+04,4.747683E+04,8.599332E-01,3.179930E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,9.896925E-01,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,8.677165E-01,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,2.391809E+01,2.757725E+05,4.887183E+05,3.506533E-01,0.000000E+00,2.360934E+01,2.700129E+05,4.854738E+05,3.506533E-01,0.000000E+00,2.378282E+01,2.731929E+05,4.908989E+05,3.506533E-01,0.000000E+00,2.377441E+01,2.730797E+05,4.894793E+05,3.506533E-01,1.296674E+04,1.868871E+01,1.906625E+05,4.031002E+05,3.506533E-01,6.483368E+03,1.865889E+01,1.970662E+05,4.070008E+05,3.506533E-01,1.272009E+04,1.873621E+01,1.914808E+05,4.035226E+05
21:40:00,8.599332E-01,0.000000E+00,9.039634E-01,1.000679E+04,2.123386E+04,8.599332E-01,0.000000E+00,8.794368E-01,6.247149E+03,1.993450E+04,8.599332E-01,0.000000E+00,8.879219E-01,8.166676E+03,2.646770E+04,8.599332E-01,0.000000E+00,8.875378E-01,8.161930E+03,2.467427E+04,8.599332E-01,3.179930E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,1.734881E+00,2.138007E+04,3.330895E+04,8.599332E-01,0.000000E+00,1.645883E+00,1.661342E+04,3.106203E+04,8.599332E-01,0.000000E+00,1.695230E+00,1.915132E+04,3.836698E+04,8.599332E-01,0.000000E+00,1.693660E+00,1.912839E+04,3.647656E+04,8.599332E-01,3.179930E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,8.599332E-01,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,1.982911E+01,2.302732E+05,4.159298E+05,3.506533E-01,0.000000E+00,1.956068E+01,2.249550E+05,4.125708E+05,3.506533E-01,0.000000E+00,1.971088E+01,2.278776E+05,4.176565E+05,3.506533E-01,0.000000E+00,1.970347E+01,2.277754E+05,4.165085E+05,3.506533E-01,1.296674E+04,1.528035E+01,1.528817E+05,3.356219E+05,3.506533E-01,6.483368E+03,1.521628E+01,1.589110E+05,3.514879E+05,3.506533E-01,1.272009E+04,1.532105E+01,1.536226E+05,3.360325E+05
21:50:00,8.599332E-01,0.000000E+00,8.599332E-01,9.345796E+03,2.052983E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.889351E+03,1.926891E+04,8.599332E-01,0.000000E+00,8.599332E-01,7.703984E+03,2.564856E+04,8.599332E-01,0.000000E+00,8.599332E-01,7.703984E+03,2.418264E+04,8.599332E-01,3.179930E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,9.119514E-01,1.010118E+04,2.133448E+04,8.599332E-01,0.000000E+00,8.827522E-01,6.216960E+03,1.962185E+04,8.599332E-01,0.000000E+00,8.977923E-01,8.250955E+03,2.624332E+04,8.599332E-01,0.000000E+00,8.972533E-01,8.243071E+03,2.476513E+04,8.599332E-01,3.179930E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,8.599332E-01,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,1.568807E+01,1.806870E+05,3.392880E+05,3.506533E-01,0.000000E+00,1.545827E+01,1.760211E+05,3.360045E+05,3.506533E-01,0.000000E+00,1.558589E+01,1.785535E+05,3.405902E+05,3.506533E-01,0.000000E+00,1.557945E+01,1.784669E+05,3.397312E+05,3.506533E-01,1.296674E+04,1.183498E+01,1.145117E+05,2.706419E+05,3.506533E-01,6.483368E+03,1.170582E+01,1.196620E+05,2.744305E+05,3.506533E-01,1.272009E+04,1.186246E+01,1.150789E+05,2.709366E+05
22:00:00,8.599332E-01,0.000000E+00,8.599332E-01,9.225252E+03,2.040627E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.768807E+03,1.886431E+04,8.599332E-01,0.000000E+00,8.599332E-01,7.583441E+03,2.520734E+04,8.599332E-01,0.000000E+00,8.599332E-01,7.583441E+03,2.405852E+04,8.599332E-01,3.179930E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,8.599332E-01,9.225252E+03,2.040627E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.768807E+03,1.886431E+04,8.599332E-01,0.000000E+00,8.599332E-01,7.583441E+03,2.520734E+04,8.599332E-01,0.000000E+00,8.599332E-01,7.583441E+03,2.405852E+04,8.599332E-01,3.179930E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,8.599332E-01,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,1.181638E+01,1.334118E+05,2.610706E+05,3.506533E-01,0.000000E+00,1.165170E+01,1.300761E+05,2.585469E+05,3.506533E-01,0.000000E+00,1.174646E+01,1.319279E+05,2.624043E+05,3.506533E-01,0.000000E+00,1.174153E+01,1.318714E+05,2.618135E+05,3.506533E-01,1.296674E+04,8.621830E+00,7.919710E+04,1.999794E+05,3.506533E-01,6.483368E+03,8.483586E+00,8.424477E+04,2.028234E+05,3.506533E-01,1.272009E+04,8.649036E+00,7.976594E+04,2.003592E+05
22:10:00,8.599332E-01,0.000000E+00,8.599332E-01,9.131496E+03,2.031017E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.675051E+03,1.855120E+04,8.599332E-01,0.000000E+00,8.599332E-01,7.489685E+03,2.486594E+04,8.599332E-01,0.000000E+00,8.599332E-01,7.489685E+03,2.396200E+04,8.599332E-01,3.179930E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,8.599332E-01,9.131496E+03,2.031017E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.675051E+03,1.855120E+04,8.599332E-01,0.000000E+00,8.599332E-01,7.489685E+03,2.486594E+04,8.599332E-01,0.000000E+00,8.599332E-01,7.489685E+03,2.396200E+04,8.599332E-01,3.179930E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,8.599332E-01,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,1.117004E+01,1.266360E+05,2.508266E+05,3.506533E-01,0.000000E+00,1.100537E+01,1.233030E+05,2.482520E+05,3.506533E-01,0.000000E+00,1.110015E+01,1.251548E+05,2.520988E+05,3.506533E-01,0.000000E+00,1.109526E+01,1.250989E+05,2.516060E+05,3.506533E-01,1.296674E+04,8.005959E+00,7.246488E+04,1.896344E+05,3.506533E-01,6.483368E+03,7.864459E+00,7.749144E+04,1.931799E+05,3.506533E-01,1.272009E+04,8.033110E+00,7.303677E+04,1.900154E+05
22:20:00,8.599332E-01,0.000000E+00,8.599332E-01,9.037740E+03,2.021407E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.581295E+03,1.823947E+04,8.599332E-01,0.000000E+00,8.599332E-01,7.395929E+03,2.452608E+04,8.599332E-01,0.000000E+00,8.599332E-01,7.395929E+03,2.386547E+04,8.599332E-01,3.179930E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,8.599332E-01,9.037740E+03,2.021407E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.581295E+03,1.823947E+04,8.599332E-01,0.000000E+00,8.599332E-01,7.395929E+03,2.452608E+04,8.599332E-01,0.000000E+00,8.599332E-01,7.395929E+03,2.386547E+04,8.599332E-01,3.179930E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,8.599332E-01,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,1.082526E+01,1.229014E+05,2.409716E+05,3.506533E-01,0.000000E+00,1.066000E+01,1.195806E+05,2.383927E+05,3.506533E-01,0.000000E+00,1.075514E+01,1.214259E+05,2.422086E+05,3.506533E-01,0.000000E+00,1.075029E+01,1.213708E+05,2.418143E+05,3.506533E-01,1.296674E+04,7.674454E+00,6.875860E+04,1.761712E+05,3.506533E-01,6.483368E+03,7.536555E+00,7.384759E+04,1.805668E+05,3.506533E-01,1.272009E+04,7.701729E+00,6.933359E+04,1.765472E+05
22:30:00,8.599332E-01,0.000000E+00,8.599332E-01,8.943984E+03,2.011796E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.487539E+03,1.792910E+04,8.599332E-01,0.000000E+00,8.599332E-01,7.302173E+03,2.418776E+04,8.599332E-01,0.000000E+00,8.599332E-01,7.302173E+03,2.376894E+04,8.599332E-01,3.179930E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,8.599332E-01,8.943984E+03,2.011796E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.487539E+03,1.792910E+04,8.599332E-01,0.000000E+00,8.599332E-01,7.302173E+03,2.418776E+04,8.599332E-01,0.000000E+00,8.599332E-01,7.302173E+03,2.376894E+04,8.599332E-01,3.179930E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,8.599332E-01,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,1.054545E+01,1.197723E+05,2.338719E+05,3.506533E-01,0.000000E+00,1.037999E+01,1.164701E+05,2.312071E+05,3.506533E-01,0.000000E+00,1.047528E+01,1.183044E+05,2.350334E+05,3.506533E-01,0.000000E+00,1.047047E+01,1.182500E+05,2.347366E+05,3.506533E-01,1.296674E+04,7.404586E+00,6.571561E+04,1.656261E+05,3.506533E-01,6.483368E+03,7.265460E+00,7.080624E+04,1.717296E+05,3.506533E-01,1.272009E+04,7.431970E+00,6.629306E+04,1.660030E+05
22:40:00,8.599332E-01,0.000000E+00,8.599332E-01,8.850228E+03,2.002186E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.393783E+03,1.762011E+04,8.599332E-01,0.000000E+00,8.599332E-01,7.208417E+03,2.385095E+04,8.599332E-01,0.000000E+00,8.599332E-01,7.208417E+03,2.367242E+04,8.599332E-01,3.179930E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,8.599332E-01,8.850228E+03,2.002186E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.393783E+03,1.762011E+04,8.599332E-01,0.000000E+00,8.599332E-01,7.208417E+03,2.385095E+04,8.599332E-01,0.000000E+00,8.599332E-01,7.208417E+03,2.367242E+04,8.599332E-01,3.179930E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,8.599332E-01,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,1.029832E+01,1.169898E+05,2.293495E+05,3.506533E-01,0.000000E+00,1.013310E+01,1.137101E+05,2.265922E+05,3.506533E-01,0.000000E+00,1.022827E+01,1.155305E+05,2.304276E+05,3.506533E-01,0.000000E+00,1.022350E+01,1.154771E+05,2.302292E+05,3.506533E-01,1.296674E+04,7.174274E+00,6.311650E+04,1.599159E+05,3.506533E-01,6.483368E+03,7.032556E+00,6.818048E+04,1.657467E+05,3.506533E-01,1.272009E+04,7.201733E+00,6.369595E+04,1.603034E+05
22:50:00,8.599332E-01,0.000000E+00,8.599332E-01,8.756472E+03,1.992576E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.300027E+03,1.731246E+04,8.599332E-01,0.000000E+00,8.599332E-01,7.114660E+03,2.351566E+04,8.599332E-01,0.000000E+00,8.599332E-01,7.114660E+03,2.351566E+04,8.599332E-01,3.179930E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,8.599332E-01,8.756472E+03,1.992576E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.300027E+03,1.731246E+04,8.599332E-01,0.000000E+00,8.599332E-01,7.114660E+03,2.351566E+04,8.599332E-01,0.000000E+00,8.599332E-01,7.114660E+03,2.351566E+04,8.599332E-01,3.179930E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,8.599332E-01,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,1.007189E+01,1.144350E+05,2.274919E+05,3.506533E-01,0.000000E+00,9.907223E+00,1.111833E+05,2.246738E+05,3.506533E-01,0.000000E+00,1.000204E+01,1.129867E+05,2.285041E+05,3.506533E-01,0.000000E+00,9.997337E+00,1.129343E+05,2.283810E+05,3.506533E-01,1.296674E+04,6.972001E+00,6.083883E+04,1.576133E+05,3.506533E-01,6.483368E+03,6.831675E+00,6.593438E+04,1.633701E+05,3.506533E-01,1.272009E+04,6.999501E+00,6.141960E+04,1.580092E+05
23:00:00,8.599332E-01,0.000000E+00,8.599332E-01,8.662716E+03,1.982965E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.206271E+03,1.700617E+04,8.599332E-01,0.000000E+00,8.599332E-01,7.020904E+03,2.318188E+04,8.599332E-01,0.000000E+00,8.599332E-01,7.020904E+03,2.318188E+04,8.599332E-01,3.179930E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,8.599332E-01,8.662716E+03,1.982965E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.206271E+03,1.700617E+04,8.599332E-01,0.000000E+00,8.599332E-01,7.020904E+03,2.318188E+04,8.599332E-01,0.000000E+00,8.599332E-01,7.020904E+03,2.318188E+04,8.599332E-01,3.179930E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,8.599332E-01,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,9.865606E+00,1.121114E+05,2.261955E+05,3.506533E-01,0.000000E+00,9.701790E+00,1.088891E+05,2.233471E+05,3.506533E-01,0.000000E+00,9.796075E+00,1.106736E+05,2.271516E+05,3.506533E-01,0.000000E+00,9.791435E+00,1.106223E+05,2.270331E+05,3.506533E-01,1.296674E+04,6.789785E+00,5.878716E+04,1.566140E+05,3.506533E-01,6.483368E+03,6.650299E+00,6.389648E+04,1.623409E+05,3.506533E-01,1.272009E+04,6.817297E+00,5.936855E+04,1.570109E+05
23:10:00,8.599332E-01,0.000000E+00,8.599332E-01,8.568960E+03,1.973355E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.112515E+03,1.670121E+04,8.599332E-01,0.000000E+00,8.599332E-01,6.927148E+03,2.284958E+04,8.599332E-01,0.000000E+00,8.599332E-01,6.927148E+03,2.284958E+04,8.599332E-01,3.179930E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,8.599332E-01,8.568960E+03,1.973355E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.112515E+03,1.670121E+04,8.599332E-01,0.000000E+00,8.599332E-01,6.927148E+03,2.284958E+04,8.599332E-01,0.000000E+00,8.599332E-01,6.927148E+03,2.284958E+04,8.599332E-01,3.179930E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,8.599332E-01,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,9.614720E+00,1.092854E+05,2.233930E+05,3.506533E-01,0.000000E+00,9.451955E+00,1.060804E+05,2.205009E+05,3.506533E-01,0.000000E+00,9.545580E+00,1.078532E+05,2.242856E+05,3.506533E-01,0.000000E+00,9.541012E+00,1.078028E+05,2.241719E+05,3.506533E-01,1.296674E+04,6.540975E+00,5.600565E+04,1.535081E+05,3.506533E-01,6.483368E+03,6.407659E+00,6.118679E+04,1.593553E+05,3.506533E-01,1.272009E+04,6.568474E+00,5.658722E+04,1.539068E+05
23:20:00,8.599332E-01,0.000000E+00,8.599332E-01,8.475204E+03,1.963745E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.018758E+03,1.639758E+04,8.599332E-01,0.000000E+00,8.599332E-01,6.833392E+03,2.251878E+04,8.599332E-01,0.000000E+00,8.599332E-01,6.833392E+03,2.251878E+04,8.599332E-01,3.179930E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,8.599332E-01,8.475204E+03,1.963745E+04,8.599332E-01,0.000000E+00,8.599332E-01,5.018758E+03,1.639758E+04,8.599332E-01,0.000000E+00,8.599332E-01,6.833392E+03,2.251878E+04,8.599332E-01,0.000000E+00,8.599332E-01,6.833392E+03,2.251878E+04,8.599332E-01,3.179930E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,8.599332E-01,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,9.373651E+00,1.065671E+05,2.204810E+05,3.506533E-01,0.000000E+00,9.211932E+00,1.033739E+05,2.175366E+05,3.506533E-01,0.000000E+00,9.304892E+00,1.051391E+05,2.213060E+05,3.506533E-01,0.000000E+00,9.300396E+00,1.050895E+05,2.211968E+05,3.506533E-01,1.296674E+04,6.305889E+00,5.339126E+04,1.504207E+05,3.506533E-01,6.483368E+03,6.171542E+00,5.855168E+04,1.561606E+05,3.506533E-01,1.272009E+04,6.333348E+00,5.397269E+04,1.508194E+05
23:30:00,8.599332E-01,0.000000E+00,8.599332E-01,8.381448E+03,1.954134E+04,8.599332E-01,0.000000E+00,8.599332E-01,4.925002E+03,1.609528E+04,8.599332E-01,0.000000E+00,8.599332E-01,6.739636E+03,2.218946E+04,8.599332E-01,0.000000E+00,8.599332E-01,6.739636E+03,2.218946E+04,8.599332E-01,3.179930E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,8.599332E-01,8.381448E+03,1.954134E+04,8.599332E-01,0.000000E+00,8.599332E-01,4.925002E+03,1.609528E+04,8.599332E-01,0.000000E+00,8.599332E-01,6.739636E+03,2.218946E+04,8.599332E-01,0.000000E+00,8.599332E-01,6.739636E+03,2.218946E+04,8.599332E-01,3.179930E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,8.599332E-01,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,9.136116E+00,1.038871E+05,2.175353E+05,3.506533E-01,0.000000E+00,8.975314E+00,1.007043E+05,2.145309E+05,3.506533E-01,0.000000E+00,9.067686E+00,1.024629E+05,2.182882E+05,3.506533E-01,0.000000E+00,9.063261E+00,1.024141E+05,2.181831E+05,3.506533E-01,1.296674E+04,6.078870E+00,5.086928E+04,1.473228E+05,3.506533E-01,6.483368E+03,5.946699E+00,5.605218E+04,1.530519E+05,3.506533E-01,1.272009E+04,6.106276E+00,5.145041E+04,1.477220E+05
23:40:00,8.599332E-01,0.000000E+00,8.599332E-01,8.287692E+03,1.944524E+04,8.599332E-01,0.000000E+00,8.599332E-01,4.831246E+03,1.579429E+04,8.599332E-01,0.000000E+00,8.599332E-01,6.645880E+03,2.186161E+04,8.599332E-01,0.000000E+00,8.599332E-01,6.645880E+03,2.186161E+04,8.599332E-01,3.179930E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,8.599332E-01,8.287692E+03,1.944524E+04,8.599332E-01,0.000000E+00,8.599332E-01,4.831246E+03,1.579429E+04,8.599332E-01,0.000000E+00,8.599332E-01,6.645880E+03,2.186161E+04,8.599332E-01,0.000000E+00,8.599332E-01,6.645880E+03,2.186161E+04,8.599332E-01,3.179930E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,8.599332E-01,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,8.907203E+00,1.013173E+05,2.147632E+05,3.506533E-01,0.000000E+00,8.747218E+00,9.814366E+04,2.116956E+05,3.506533E-01,0.000000E+00,8.839067E+00,9.989642E+04,2.154416E+05,3.506533E-01,0.000000E+00,8.834712E+00,9.984842E+04,2.153402E+05,3.506533E-01,1.296674E+04,5.860072E+00,4.843808E+04,1.443244E+05,3.506533E-01,6.483368E+03,5.728909E+00,5.363316E+04,1.500089E+05,3.506533E-01,1.272009E+04,5.887415E+00,4.901876E+04,1.447247E+05
23:50:00,8.599332E-01,0.000000E+00,8.599332E-01,8.193935E+03,1.934914E+04,8.599332E-01,0.000000E+00,8.599332E-01,4.737490E+03,1.549461E+04,8.599332E-01,0.000000E+00,8.599332E-01,6.552124E+03,2.153521E+04,8.599332E-01,0.000000E+00,8.599332E-01,6.552124E+03,2.153521E+04,8.599332E-01,3.179930E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,8.599332E-01,8.193935E+03,1.934914E+04,8.599332E-01,0.000000E+00,8.599332E-01,4.737490E+03,1.549461E+04,8.599332E-01,0.000000E+00,8.599332E-01,6.552124E+03,2.153521E+04,8.599332E-01,0.000000E+00,8.599332E-01,6.552124E+03,2.153521E+04,8.599332E-01,3.179930E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,8.599332E-01,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,8.684161E+00,9.881649E+04,2.120757E+05,3.506533E-01,0.000000E+00,8.524877E+00,9.565055E+04,2.089424E+05,3.506533E-01,0.000000E+00,8.616276E+00,9.739836E+04,2.126775E+05,3.506533E-01,0.000000E+00,8.611991E+00,9.735111E+04,2.125797E+05,3.506533E-01,1.296674E+04,5.648563E+00,4.608739E+04,1.414299E+05,3.506533E-01,6.483368E+03,5.518471E+00,5.129579E+04,1.470751E+05,3.506533E-01,1.272009E+04,5.675837E+00,4.666750E+04,1.418318E+05
24:00:00,8.599332E-01,0.000000E+00,8.599332E-01,8.100179E+03,1.925303E+04,8.599332E-01,0.000000E+00,8.599332E-01,4.643734E+03,1.519623E+04,8.599332E-01,0.000000E+00,8.599332E-01,6.458368E+03,2.121028E+04,8.599332E-01,0.000000E+00,8.599332E-01,6.458368E+03,2.121028E+04,8.599332E-01,3.179930E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,0.000000E+00,8.599332E-01,8.100179E+03,1.925303E+04,8.599332E-01,0.000000E+00,8.599332E-01,4.643734E+03,1.519623E+04,8.599332E-01,0.000000E+00,8.599332E-01,6.458368E+03,2.121028E+04,8.599332E-01,0.000000E+00,8.599332E-01,6.458368E+03,2.121028E+04,8.599332E-01,3.179930E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,1.589965E+04,8.599332E-01,0.000000E+00,0.000000E+00,8.599332E-01,3.119442E+04,8.599332E-01,0.000000E+00,0.000000E+00,3.506533E-01,0.000000E+00,8.467487E+00,9.638737E+04,2.094630E+05,3.506533E-01,0.000000E+00,8.308820E+00,9.322814E+04,2.062623E+05,3.506533E-01,0.000000E+00,8.399823E+00,9.497163E+04,2.099866E+05,3.506533E-01,0.000000E+00,8.395605E+00,9.492512E+04,2.098922E+05,3.506533E-01,1.296674E+04,5.443642E+00,4.380997E+04,1.386160E+05,3.506533E-01,6.483368E+03,5.314683E+00,4.903236E+04,1.442276E+05,3.506533E-01,1.272009E+04,5.470842E+00,4.438943E+04,1.390196E+05
Coinc Peak   ,1.614565E+00,5.266767E+00,2.514999E+04,7.256772E+04,9.783542E-01,7.957332E+00,3.075329E+04,9.890675E+04,3.506533E-01,3.558581E+01,0.000000E+00,4.281224E+05
NonCoinc Peak,1.614565E+00,6.226028E+00,2.514999E+04,7.256772E+04,9.783542E-01,8.872696E+00,3.075329E+04,9.890675E+04,1.049899E+00,3.795104E+01,0.000000E+00,4.281224E+05
