  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d19d8b63-1874-4bee-a1b0-e557087a4a92}, !- Handle
  VAV with Reheat Occ Sch Tuesday Rule,   !- Name
  {d352f6c7-bf87-435f-9e8d-cf84d7436989}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {89c972cc-fe1d-4ff5-857c-3eb8f9b089c5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {89c972cc-fe1d-4ff5-857c-3eb8f9b089c5}, !- Handle
  VAV with Reheat Occ Sch Tuesday,        !- Name
  {5101f3c4-870c-45e2-9f45-4145bc185b23}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {66847ca7-dc5f-4fe2-9e68-1d26946d9a92}, !- Handle
  VAV with Reheat Occ Sch Wednesday Rule, !- Name
  {d352f6c7-bf87-435f-9e8d-cf84d7436989}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {9b666c8e-a1e3-4a80-bb5d-abd1243525a2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {9b666c8e-a1e3-4a80-bb5d-abd1243525a2}, !- Handle
  VAV with Reheat Occ Sch Wednesday,      !- Name
  {5101f3c4-870c-45e2-9f45-4145bc185b23}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a510b682-4d7c-4a36-a5ad-a8283a920595}, !- Handle
  VAV with Reheat Occ Sch Thursday Rule,  !- Name
  {d352f6c7-bf87-435f-9e8d-cf84d7436989}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {f216f9d0-6b37-4c72-bf68-2680fe1abb3d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {f216f9d0-6b37-4c72-bf68-2680fe1abb3d}, !- Handle
  VAV with Reheat Occ Sch Thursday,       !- Name
  {5101f3c4-870c-45e2-9f45-4145bc185b23}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9bd6ad2a-1366-4936-bee5-aed824966382}, !- Handle
  VAV with Reheat Occ Sch Friday Rule,    !- Name
  {d352f6c7-bf87-435f-9e8d-cf84d7436989}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b0a289ed-ed94-459a-af5c-392ae746802c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {b0a289ed-ed94-459a-af5c-392ae746802c}, !- Handle
  VAV with Reheat Occ Sch Friday,         !- Name
  {5101f3c4-870c-45e2-9f45-4145bc185b23}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {86c28745-b56a-415a-9f0a-a363003d1f0d}, !- Handle
  VAV with Reheat Occ Sch Saturday Rule,  !- Name
  {d352f6c7-bf87-435f-9e8d-cf84d7436989}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {14e8cbc6-eedd-423d-b6df-46ac7b498253}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {14e8cbc6-eedd-423d-b6df-46ac7b498253}, !- Handle
  VAV with Reheat Occ Sch Saturday,       !- Name
  {5101f3c4-870c-45e2-9f45-4145bc185b23}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2a779388-2fce-4eb5-964c-fd382889d2a3}, !- Handle
  VAV with Reheat Occ Sch Sunday Rule,    !- Name
  {d352f6c7-bf87-435f-9e8d-cf84d7436989}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {af51ed00-2faa-4846-b910-f5e426cf1373}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {af51ed00-2faa-4846-b910-f5e426cf1373}, !- Handle
  VAV with Reheat Occ Sch Sunday,         !- Name
  {5101f3c4-870c-45e2-9f45-4145bc185b23}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {af46423a-7e26-4ebd-afbb-eb47e3c85c81}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  ,                                       !- Cycling Run Time {s}
  {18f283a6-69bc-4d9a-92e0-d6ac8114cc95}, !- Control Zone or Zone List Name
  {797b60b9-9075-4a3f-a557-b360da217905}, !- Cooling Control Zone or Zone List Name
  {582b1ab2-08b5-48e2-bce5-788195c88d22}, !- Heating Control Zone or Zone List Name
  {a9d7a076-78ac-4b16-a7e3-a485c479d912}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {18f283a6-69bc-4d9a-92e0-d6ac8114cc95}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {797b60b9-9075-4a3f-a557-b360da217905}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {582b1ab2-08b5-48e2-bce5-788195c88d22}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {a9d7a076-78ac-4b16-a7e3-a485c479d912}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {1abd6a35-aa55-4510-94dc-3f1ec492df23}, !- Handle
  VAV with Reheat 1 Occ Sch,              !- Name
  {5101f3c4-870c-45e2-9f45-4145bc185b23}, !- Schedule Type Limits Name
  {c052fed0-8e57-44f9-93da-529e27d6fbea}, !- Default Day Schedule Name
  {06ab2195-cdb9-4fd1-9610-99807ac3b7c1}, !- Summer Design Day Schedule Name
  {97420580-8867-41ac-a99c-1133fb3bb48a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c052fed0-8e57-44f9-93da-529e27d6fbea}, !- Handle
  VAV with Reheat 1 Occ Sch Default,      !- Name
  {5101f3c4-870c-45e2-9f45-4145bc185b23}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bb9c38da-2bf9-47e3-b28b-45912a51db92}, !- Handle
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {97420580-8867-41ac-a99c-1133fb3bb48a}, !- Handle
  VAV with Reheat 1 Occ Sch Winter Design Day, !- Name
  {5101f3c4-870c-45e2-9f45-4145bc185b23}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dec33e96-e86c-48cc-b0bb-33841fb131aa}, !- Handle
  Schedule Day 55,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {06ab2195-cdb9-4fd1-9610-99807ac3b7c1}, !- Handle
  VAV with Reheat 1 Occ Sch Summer Design Day, !- Name
  {5101f3c4-870c-45e2-9f45-4145bc185b23}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7bdd9e3e-e53b-40cb-ba22-e1957b156a1e}, !- Handle
  VAV with Reheat 1 Occ Sch Monday Rule,  !- Name
  {1abd6a35-aa55-4510-94dc-3f1ec492df23}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {dbd7d5d4-1fbb-4ae6-b7e2-ddf427ae9022}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {dbd7d5d4-1fbb-4ae6-b7e2-ddf427ae9022}, !- Handle
  VAV with Reheat 1 Occ Sch Monday,       !- Name
  {5101f3c4-870c-45e2-9f45-4145bc185b23}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a4680a12-10c0-41e3-bea8-67908cf80406}, !- Handle
  VAV with Reheat 1 Occ Sch Tuesday Rule, !- Name
  {1abd6a35-aa55-4510-94dc-3f1ec492df23}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {0ae5bdc2-d383-47e6-b323-eb864139a518}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {0ae5bdc2-d383-47e6-b323-eb864139a518}, !- Handle
  VAV with Reheat 1 Occ Sch Tuesday,      !- Name
  {5101f3c4-870c-45e2-9f45-4145bc185b23}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {20870071-86c3-4624-ad17-c44db9ae7c1e}, !- Handle
  VAV with Reheat 1 Occ Sch Wednesday Rule, !- Name
  {1abd6a35-aa55-4510-94dc-3f1ec492df23}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {9e228134-4a8c-451f-8010-9cb229a7032a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {9e228134-4a8c-451f-8010-9cb229a7032a}, !- Handle
  VAV with Reheat 1 Occ Sch Wednesday,    !- Name
  {5101f3c4-870c-45e2-9f45-4145bc185b23}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {67b14eaf-f67c-42be-8569-fd2854758ef3}, !- Handle
  VAV with Reheat 1 Occ Sch Thursday Rule, !- Name
  {1abd6a35-aa55-4510-94dc-3f1ec492df23}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {952527db-e319-476b-b223-1082693732ad}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {952527db-e319-476b-b223-1082693732ad}, !- Handle
  VAV with Reheat 1 Occ Sch Thursday,     !- Name
  {5101f3c4-870c-45e2-9f45-4145bc185b23}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4cfc77bc-5379-4d02-b04e-421af389e564}, !- Handle
  VAV with Reheat 1 Occ Sch Friday Rule,  !- Name
  {1abd6a35-aa55-4510-94dc-3f1ec492df23}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {99af81f3-0d6a-4305-8a1c-29db40a5fca6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {99af81f3-0d6a-4305-8a1c-29db40a5fca6}, !- Handle
  VAV with Reheat 1 Occ Sch Friday,       !- Name
  {5101f3c4-870c-45e2-9f45-4145bc185b23}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d1578ab4-2994-46fc-95b8-f45c1a47df09}, !- Handle
  VAV with Reheat 1 Occ Sch Saturday Rule, !- Name
  {1abd6a35-aa55-4510-94dc-3f1ec492df23}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a2b0eab4-2214-4da5-b3f5-87699fd5178a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a2b0eab4-2214-4da5-b3f5-87699fd5178a}, !- Handle
  VAV with Reheat 1 Occ Sch Saturday,     !- Name
  {5101f3c4-870c-45e2-9f45-4145bc185b23}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e814c2a1-1b8f-4cfc-a5cf-2f027c3c7369}, !- Handle
  VAV with Reheat 1 Occ Sch Sunday Rule,  !- Name
  {1abd6a35-aa55-4510-94dc-3f1ec492df23}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {194e011d-3c8d-469b-8a06-012786d2922a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {194e011d-3c8d-469b-8a06-012786d2922a}, !- Handle
  VAV with Reheat 1 Occ Sch Sunday,       !- Name
  {5101f3c4-870c-45e2-9f45-4145bc185b23}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {6825cbd1-9216-4894-9672-3d948e57d3c5}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  ,                                       !- Cycling Run Time {s}
  {fc5d2cf0-149d-4e77-8c32-4b7d0701a639}, !- Control Zone or Zone List Name
  {3aae6bbe-b145-4f65-8d7a-34988a6c1169}, !- Cooling Control Zone or Zone List Name
  {55ded700-01c9-450e-8ce4-d0edec56925c}, !- Heating Control Zone or Zone List Name
  {392822a9-34eb-4ff1-988c-f6e4edc45bab}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {fc5d2cf0-149d-4e77-8c32-4b7d0701a639}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {3aae6bbe-b145-4f65-8d7a-34988a6c1169}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {55ded700-01c9-450e-8ce4-d0edec56925c}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {392822a9-34eb-4ff1-988c-f6e4edc45bab}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {2b5fdcaf-4992-4d53-8dc9-0bd840a8d4bf}, !- Handle
  VAV with Reheat 2 Occ Sch,              !- Name
  {5101f3c4-870c-45e2-9f45-4145bc185b23}, !- Schedule Type Limits Name
  {6bd71c10-eee9-4f1c-8070-e57515125e93}, !- Default Day Schedule Name
  {8107a902-139c-413d-9837-2f602c6c4e8d}, !- Summer Design Day Schedule Name
  {6aa30835-fe88-4ceb-9612-8ac40dbd535b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6bd71c10-eee9-4f1c-8070-e57515125e93}, !- Handle
  VAV with Reheat 2 Occ Sch Default,      !- Name
  {5101f3c4-870c-45e2-9f45-4145bc185b23}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dc16a88b-7111-455a-a3e7-a37aeb470c94}, !- Handle
  Schedule Day 56,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6aa30835-fe88-4ceb-9612-8ac40dbd535b}, !- Handle
  VAV with Reheat 2 Occ Sch Winter Design Day, !- Name
  {5101f3c4-870c-45e2-9f45-4145bc185b23}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b3ebcf0e-e6fc-4434-84c7-8decdbc5a8e8}, !- Handle
  Schedule Day 57,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8107a902-139c-413d-9837-2f602c6c4e8d}, !- Handle
  VAV with Reheat 2 Occ Sch Summer Design Day, !- Name
  {5101f3c4-870c-45e2-9f45-4145bc185b23}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8f406254-e2e5-4b0c-8784-9785f42a5cd9}, !- Handle
  VAV with Reheat 2 Occ Sch Monday Rule,  !- Name
  {2b5fdcaf-4992-4d53-8dc9-0bd840a8d4bf}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {6bd8b401-20ea-49ef-b47a-b9ddf17ccdc9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {6bd8b401-20ea-49ef-b47a-b9ddf17ccdc9}, !- Handle
  VAV with Reheat 2 Occ Sch Monday,       !- Name
  {5101f3c4-870c-45e2-9f45-4145bc185b23}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ee95add0-ee80-4c71-bf16-d6955b82f985}, !- Handle
  VAV with Reheat 2 Occ Sch Tuesday Rule, !- Name
  {2b5fdcaf-4992-4d53-8dc9-0bd840a8d4bf}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {11f4874a-e8e7-4c71-959a-44b41356feec}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {11f4874a-e8e7-4c71-959a-44b41356feec}, !- Handle
  VAV with Reheat 2 Occ Sch Tuesday,      !- Name
  {5101f3c4-870c-45e2-9f45-4145bc185b23}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2379eeb4-2933-42e4-b5db-70d08a5d39a6}, !- Handle
  VAV with Reheat 2 Occ Sch Wednesday Rule, !- Name
  {2b5fdcaf-4992-4d53-8dc9-0bd840a8d4bf}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {9413cc18-7642-48b7-a710-7a7bc00bed6a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {9413cc18-7642-48b7-a710-7a7bc00bed6a}, !- Handle
  VAV with Reheat 2 Occ Sch Wednesday,    !- Name
  {5101f3c4-870c-45e2-9f45-4145bc185b23}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {86f5ba3d-030f-48f7-a765-a96030e4d250}, !- Handle
  VAV with Reheat 2 Occ Sch Thursday Rule, !- Name
  {2b5fdcaf-4992-4d53-8dc9-0bd840a8d4bf}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {4de8dd23-366d-4f1a-a6ed-36f338d6d10e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {4de8dd23-366d-4f1a-a6ed-36f338d6d10e}, !- Handle
  VAV with Reheat 2 Occ Sch Thursday,     !- Name
  {5101f3c4-870c-45e2-9f45-4145bc185b23}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5906aaba-e286-476e-8477-237cedf0755a}, !- Handle
  VAV with Reheat 2 Occ Sch Friday Rule,  !- Name
  {2b5fdcaf-4992-4d53-8dc9-0bd840a8d4bf}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {79887dbe-f668-445e-a865-70c0e7378214}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {79887dbe-f668-445e-a865-70c0e7378214}, !- Handle
  VAV with Reheat 2 Occ Sch Friday,       !- Name
  {5101f3c4-870c-45e2-9f45-4145bc185b23}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d34d2b32-e66a-45d2-a562-1e5757e17ab9}, !- Handle
  VAV with Reheat 2 Occ Sch Saturday Rule, !- Name
  {2b5fdcaf-4992-4d53-8dc9-0bd840a8d4bf}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b8faf593-3ef6-41c7-9b3e-b2be1741b1be}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b8faf593-3ef6-41c7-9b3e-b2be1741b1be}, !- Handle
  VAV with Reheat 2 Occ Sch Saturday,     !- Name
  {5101f3c4-870c-45e2-9f45-4145bc185b23}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3aa5a616-d933-442f-826c-57a54326cb03}, !- Handle
  VAV with Reheat 2 Occ Sch Sunday Rule,  !- Name
  {2b5fdcaf-4992-4d53-8dc9-0bd840a8d4bf}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4781a288-f6e6-4d72-9b92-8910f8bf8cd7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4781a288-f6e6-4d72-9b92-8910f8bf8cd7}, !- Handle
  VAV with Reheat 2 Occ Sch Sunday,       !- Name
  {5101f3c4-870c-45e2-9f45-4145bc185b23}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Curve:Cubic,
  {c771c7fb-c7b5-4e34-9f16-cd79715d3ae3}, !- Handle
  VarVolFan-AFBIInletVanes-NECB2011-FPLR 3, !- Name
  -4.1457,                                !- Coefficient1 Constant
  16.803,                                 !- Coefficient2 x
  -19.471,                                !- Coefficient3 x**2
  7.8488,                                 !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {1bd9ce0a-7f55-4eda-8b94-1786373333ba}, !- Handle
  VarVolFan-AFBIInletVanes-NECB2011-FPLR 4, !- Name
  -4.1457,                                !- Coefficient1 Constant
  16.803,                                 !- Coefficient2 x
  -19.471,                                !- Coefficient3 x**2
  7.8488,                                 !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {7980a31a-a6c0-43f6-b875-82384ac8e76c}, !- Handle
  VarVolFan-AFBIInletVanes-NECB2011-FPLR 5, !- Name
  -4.1457,                                !- Coefficient1 Constant
  16.803,                                 !- Coefficient2 x
  -19.471,                                !- Coefficient3 x**2
  7.8488,                                 !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b37e022a-561e-4ffd-b90a-272dff34e7df}, !- Handle
  WaterCooled_Scroll_CAPFT_NECB2011,      !- Name
  0.94418,                                !- Coefficient1 Constant
  0.0337102,                              !- Coefficient2 x
  9.75564e-05,                            !- Coefficient3 x**2
  -0.00322114,                            !- Coefficient4 y
  -4.91832e-05,                           !- Coefficient5 y**2
  -0.000177584,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {5a561820-70b8-4b18-afa1-8103c12c9b45}, !- Handle
  WaterCooled_Scroll_EIRFT_NECB2011,      !- Name
  0.727393,                               !- Coefficient1 Constant
  -0.0118922,                             !- Coefficient2 x
  0.000541177,                            !- Coefficient3 x**2
  0.00187934,                             !- Coefficient4 y
  0.000473461,                            !- Coefficient5 y**2
  -0.000711472,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {36c69227-2945-49a1-ad9b-cc4aceba91fc}, !- Handle
  WaterCooled_Scroll_EIRFPLR_NECB2011,    !- Name
  0.04412,                                !- Coefficient1 Constant
  0.640367,                               !- Coefficient2 x
  0.319555,                               !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5496a31c-164d-4e4a-9552-0e2bda565df2}, !- Handle
  WaterCooled_Scroll_CAPFT_NECB2011 1,    !- Name
  0.94418,                                !- Coefficient1 Constant
  0.0337102,                              !- Coefficient2 x
  9.75564e-05,                            !- Coefficient3 x**2
  -0.00322114,                            !- Coefficient4 y
  -4.91832e-05,                           !- Coefficient5 y**2
  -0.000177584,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {bf31bf9d-9e95-4511-97a7-b3660de49037}, !- Handle
  WaterCooled_Scroll_EIRFT_NECB2011 1,    !- Name
  0.727393,                               !- Coefficient1 Constant
  -0.0118922,                             !- Coefficient2 x
  0.000541177,                            !- Coefficient3 x**2
  0.00187934,                             !- Coefficient4 y
  0.000473461,                            !- Coefficient5 y**2
  -0.000711472,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0253cf1b-3c6f-4178-8629-17e06d290a3e}, !- Handle
  WaterCooled_Scroll_EIRFPLR_NECB2011 1,  !- Name
  0.04412,                                !- Coefficient1 Constant
  0.640367,                               !- Coefficient2 x
  0.319555,                               !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Rendering:Color,
  {78ae45f9-25a2-4856-a98a-14251a105f2d}, !- Handle
  Rendering Color 11,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  127;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7a905bbc-d086-4582-b721-ea77443f79de}, !- Handle
  Rendering Color 12,                     !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0da78b50-baa7-4585-9f2a-f9e66ab844e9}, !- Handle
  Rendering Color 13,                     !- Name
  148,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5fdcff8e-ea54-4bcc-ab74-14e6ba8ed1f7}, !- Handle
  Rendering Color 14,                     !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e27933b2-577e-4254-9ba3-49efbab33288}, !- Handle
  Rendering Color 15,                     !- Name
  238,                                    !- Rendering Red Value
  130,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a2c07dd3-d647-450f-ba40-f06ef8c664c0}, !- Handle
  Rendering Color 16,                     !- Name
  245,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4602d327-fb91-4faf-b155-6891b0198485}, !- Handle
  Rendering Color 17,                     !- Name
  34,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ea05de4d-8dd3-46b3-8743-740efd6190de}, !- Handle
  Rendering Color 18,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3673d385-7d58-4ca1-b4a6-165157aa5ee3}, !- Handle
  Rendering Color 19,                     !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {1d5b2c71-1865-4a2b-98fa-69f9aaf62a35}, !- Handle
  Rendering Color 20,                     !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4d4b4dd6-4b75-4894-a269-dfcae7cdbb2e}, !- Handle
  Rendering Color 21,                     !- Name
  255,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  173;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9670d9fc-306c-4c1b-8ba3-d8491f137449}, !- Handle
  Rendering Color 22,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7c2c9218-af4f-459e-b9f4-c7596845dc9b}, !- Handle
  Rendering Color 23,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {e0e6ff7f-bd38-4a26-b962-30e8320eb430}, !- Handle
  Rendering Color 24,                     !- Name
  184,                                    !- Rendering Red Value
  134,                                    !- Rendering Green Value
  11;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {87cb4746-c071-4416-a4a5-0790c22d3d09}, !- Handle
  Rendering Color 25,                     !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6cc7739b-7a0e-4513-baf8-6016f4ccee0b}, !- Handle
  Rendering Color 26,                     !- Name
  250,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d0e9126c-4f13-47a3-a566-1abdbd86de14}, !- Handle
  Rendering Color 27,                     !- Name
  220,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b3eb7929-e08a-4c2c-bdc6-fe789d2044f0}, !- Handle
  Rendering Color 28,                     !- Name
  240,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1d33bf7f-0603-477e-a8d1-b25ea696d3c0}, !- Handle
  Rendering Color 29,                     !- Name
  138,                                    !- Rendering Red Value
  43,                                     !- Rendering Green Value
  226;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d6c697ca-3305-43ea-a217-7fa7423d9899}, !- Handle
  Rendering Color 30,                     !- Name
  255,                                    !- Rendering Red Value
  239,                                    !- Rendering Green Value
  213;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b93805a7-b914-4285-9751-54b7df713015}, !- Handle
  Rendering Color 31,                     !- Name
  238,                                    !- Rendering Red Value
  130,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {91c2789d-c443-4ada-8593-f62999644ca0}, !- Handle
  Rendering Color 32,                     !- Name
  255,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  173;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6d343185-6994-4bda-937a-0f0816938dbc}, !- Handle
  Rendering Color 33,                     !- Name
  210,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  30;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {1d1e7f5d-25c1-4a10-80b0-67cb01028a56}, !- Handle
  Rendering Color 34,                     !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {273570d1-ec9f-4f9f-943f-21c3e093cc3e}, !- Handle
  Rendering Color 35,                     !- Name
  255,                                    !- Rendering Red Value
  127,                                    !- Rendering Green Value
  80;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {8280c73c-1e9e-4c79-8621-acaa4d0a585d}, !- Handle
  Rendering Color 36,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f90cdbd8-a4a3-4b6a-b693-57b87a38a2b6}, !- Handle
  Rendering Color 37,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7803bd0b-bdb0-4476-b232-8d4728015620}, !- Handle
  Rendering Color 38,                     !- Name
  218,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  214;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fcfb0e89-ed4c-4cf4-a73d-fee3e4026bde}, !- Handle
  Rendering Color 39,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {43b3aa6b-45cf-427e-88cd-043ec72ae076}, !- Handle
  Rendering Color 40,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9ddc4443-d23c-4ad8-817b-866c8a8e1e17}, !- Handle
  Rendering Color 41,                     !- Name
  255,                                    !- Rendering Red Value
  99,                                     !- Rendering Green Value
  71;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {6fb42414-9499-40cd-a090-ae937644ca96}, !- Handle
  Rendering Color 42,                     !- Name
  255,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {1a615fc4-2139-421b-9d66-ad6fb5fd8254}, !- Handle
  Rendering Color 43,                     !- Name
  250,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {88a2ea26-c2fe-4991-92de-7518e5221f1d}, !- Handle
  Rendering Color 44,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {a6553438-f1df-4054-a888-cd0a62dac88c}, !- Handle
  Rendering Color 45,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e89d937c-9bbe-4177-82e1-5fbc6f82f589}, !- Handle
  Rendering Color 46,                     !- Name
  245,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {09aeefa5-dc46-4c56-b3ce-bd7d32086cf3}, !- Handle
  Rendering Color 47,                     !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d25e0d94-ba4b-414e-a532-6db7187ca4e6}, !- Handle
  Rendering Color 48,                     !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dd2dd3f1-4848-4eec-9f95-7bb4f8cae9ea}, !- Handle
  Rendering Color 49,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {40a7e216-5925-4970-95dd-e4259d45f2a1}, !- Handle
  Rendering Color 50,                     !- Name
  147,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  219;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {caf4f351-d5d4-41dd-bb59-c838ecbefb31}, !- Handle
  Rendering Color 51,                     !- Name
  0,                                      !- Rendering Red Value
  206,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {52d32ae9-12ea-43c0-a8ec-b8d57e9cea8c}, !- Handle
  Rendering Color 52,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c966d7f2-9753-461d-9a3d-b370682bcb78}, !- Handle
  Rendering Color 53,                     !- Name
  205,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  63;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {5236f458-2487-44c6-9e73-dfeeb4701002}, !- Handle
  Rendering Color 54,                     !- Name
  186,                                    !- Rendering Red Value
  85,                                     !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a64aec96-355c-4ba3-80ff-bc1206d3a632}, !- Handle
  Rendering Color 55,                     !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {d004d3ff-6f3f-484a-b32b-1fe4aa81476d}, !- Handle
  Rendering Color 56,                     !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {be6b80ef-f801-4301-bcb2-b8b82c019e45}, !- Handle
  Rendering Color 57,                     !- Name
  147,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  219;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0a2e3c76-b42d-405c-9646-02b8cc0fdbae}, !- Handle
  Rendering Color 58,                     !- Name
  255,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  173;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3ba51afb-2a42-4ae7-bb28-063fb4a3279c}, !- Handle
  Rendering Color 59,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:StandardsInformation:Material,
  {26d96cf2-ab4d-42b9-b5a9-f5ab95986eec}, !- Handle
  {0efa0d45-bcd8-4c96-bc2b-f42d89c3c238}; !- Material Name

OS:StandardsInformation:Material,
  {f71e282f-ee34-4f7a-a5f7-01fbb391edfb}, !- Handle
  {b391a24e-1f7e-4d69-a629-43abe927e54b}; !- Material Name

OS:StandardsInformation:Material,
  {c9fc7bc2-2c66-466c-9a6e-e6762012934d}, !- Handle
  {d8bb28f0-efa4-4355-b5dc-e88cec217c14}; !- Material Name

OS:StandardsInformation:Construction,
  {98220484-5b18-4b37-bea2-39f587e8ba8c}, !- Handle
  {2889994a-65cb-46de-b581-ce92ceea6c98}; !- Construction Name

OS:StandardsInformation:Material,
  {dfc527c9-1855-4f64-8d0c-1fcf91a5dff7}, !- Handle
  {707600c0-0a96-49cb-970a-530bc23d5fea}; !- Material Name

OS:StandardsInformation:Construction,
  {bc048d07-dc0f-415c-8404-81290eb9e31b}, !- Handle
  {5006594a-411a-41e7-9243-392f1bcdcc74}; !- Construction Name

OS:StandardsInformation:Material,
  {908e9597-58e0-47af-b694-2606c397906e}, !- Handle
  {e1b347cd-9d3c-486c-a39d-8e8aa008915c}; !- Material Name

OS:StandardsInformation:Construction,
  {e007abd9-b1f0-4701-83e8-1867009fcf3f}, !- Handle
  {b88dffd0-3df1-4905-a7be-ee15e5e6991c}; !- Construction Name

OS:StandardsInformation:Construction,
  {104484d0-4ece-41e9-a273-75dafc0318b1}, !- Handle
  {60143d2f-b303-43a5-9bb7-de2c18cc7916}; !- Construction Name

OS:StandardsInformation:Material,
  {57fe6d43-22dc-4363-a7ba-061239b62c30}, !- Handle
  {a9b5e078-06ca-41b5-a875-041e6e54bc9c}; !- Material Name

OS:StandardsInformation:Material,
  {0dd91f30-0aaa-4a7b-a211-157471dd1f38}, !- Handle
  {c2464840-9c0a-460a-bc4a-d049af76ad76}; !- Material Name

OS:StandardsInformation:Material,
  {d1e6c01c-2c65-4fdf-9115-ce44ffaa25b6}, !- Handle
  {bb3ac871-27b7-42e2-8875-993610d1bce2}; !- Material Name

OS:StandardsInformation:Material,
  {37eeeddf-f8e5-4d06-ae71-75feab144759}, !- Handle
  {96654c35-eae0-4eb9-a205-cc48578d847f}; !- Material Name

OS:StandardsInformation:Material,
  {469e1dfa-975b-426f-8fd4-9839a4e52cca}, !- Handle
  {7c9256ae-28e8-4e55-9af0-7f1fdfc1ce9c}; !- Material Name

OS:StandardsInformation:Material,
  {067e00c2-0c71-4a10-a3ee-83ebb6322de9}, !- Handle
  {88bee30a-1e82-4cdb-aaad-8db2273b67bf}; !- Material Name

OS:StandardsInformation:Material,
  {539320c2-b18c-47d2-b29e-dba5895bf7cc}, !- Handle
  {0dc5af21-730d-474f-8f7b-cb8a91313548}; !- Material Name

OS:StandardsInformation:Material,
  {63f03e71-6251-4982-a801-69bc7019b133}, !- Handle
  {10cb3f9e-4c38-49e4-aab4-e001cc8def77}; !- Material Name

OS:StandardsInformation:Material,
  {2c5379ec-e020-4c50-a7c8-5e2e200247c9}, !- Handle
  {ae371330-fca2-48eb-85a6-8993acac8766}; !- Material Name

OS:StandardsInformation:Material,
  {91ef206f-8573-4200-a736-be2d0a8c935c}, !- Handle
  {77a31708-0d99-4ec6-9995-a992f522241f}; !- Material Name

OS:StandardsInformation:Material,
  {d551a743-ffd1-4942-95e9-9de985f128bf}, !- Handle
  {4404a987-7066-48e2-9691-8d8f81e1bdac}; !- Material Name

OS:StandardsInformation:Material,
  {02288edc-63ad-43be-814e-af2920e91ab8}, !- Handle
  {54cdc68e-4c0d-442e-bbc4-1a0b9e7c585d}; !- Material Name

OS:StandardsInformation:Material,
  {9798bbf7-d59b-4bca-983c-6ba0eb519186}, !- Handle
  {d659af9c-cd57-4733-910f-dd559ff2b033}; !- Material Name

OS:StandardsInformation:Material,
  {15cfdb01-2eab-43ec-93ce-ccef8c4e5aa6}, !- Handle
  {f957b8ba-8538-4a99-9674-a33f18d28232}; !- Material Name

OS:StandardsInformation:Material,
  {faa5fd01-dc6c-4ab3-9095-e5be04efcbf1}, !- Handle
  {301dd415-5420-4b7f-9ede-bb8b9f189c86}; !- Material Name

OS:StandardsInformation:Material,
  {6c6cd1e3-e47e-4d3c-82e6-3721bf52b6e0}, !- Handle
  {58fe5a0b-f0b6-4e4a-8afe-893e138978a3}; !- Material Name

OS:StandardsInformation:Material,
  {060b71e4-a6b2-4400-9911-e28a7438b3e5}, !- Handle
  {5e85d652-5633-4535-9c55-1e9d4ec75e18}; !- Material Name

OS:StandardsInformation:Material,
  {1f4fc8bf-a030-423e-9f7a-e871b17e139b}, !- Handle
  {9c084d70-79da-4d2d-8032-f91e656815c3}; !- Material Name

OS:StandardsInformation:Material,
  {3829a574-9b5c-4973-b7f5-685b4b96eec2}, !- Handle
  {e21495cc-097c-4a0e-a5aa-4a9211df92fe}; !- Material Name

OS:StandardsInformation:Material,
  {ec201383-50ff-4db0-92f9-364cb2f980bf}, !- Handle
  {d7d266e5-a6d7-408f-a065-abd4c34b4016}; !- Material Name

OS:StandardsInformation:Material,
  {cc71751c-46fc-432e-89d3-9dcf94b7889b}, !- Handle
  {7af1c66f-0711-409c-bf80-c26bdc02a0c2}; !- Material Name

OS:StandardsInformation:Material,
  {9d41e7ed-874d-4f4a-9fc8-3d8e025f1b58}, !- Handle
  {c7c9de6c-5ff4-4248-bd88-a2fb4691764f}; !- Material Name

OS:StandardsInformation:Construction,
  {b19bd554-4151-4a9c-a7f1-971243302988}, !- Handle
  {d8b4a54a-5579-4ace-8d88-c0cca5a97c58}; !- Construction Name

OS:StandardsInformation:Material,
  {6bf2a3db-4124-4ce6-a24b-d77f3069f130}, !- Handle
  {02e7d286-c8b7-40c4-ba9d-63d2fe81ea9d}; !- Material Name

OS:StandardsInformation:Material,
  {5f550bdd-dc1b-49bf-9ac7-fe1aebf115c4}, !- Handle
  {6ca43d68-60f5-48b4-90c8-df994b745308}; !- Material Name

OS:StandardsInformation:Material,
  {3e23a29d-085c-4538-9a02-e66f53679e0b}, !- Handle
  {b67dbce1-5daa-4167-b227-4bf3d6a3ffe1}; !- Material Name

OS:StandardsInformation:Material,
  {b548e470-8322-4853-9c71-1f45c7d8eb07}, !- Handle
  {0f6c9977-83a2-4070-b244-992c1ccbc800}; !- Material Name

OS:StandardsInformation:Material,
  {dd337935-b832-42cd-9f29-0f7a120fa8b0}, !- Handle
  {ee58626e-a180-4d49-98c2-7a72d96419ed}; !- Material Name

OS:StandardsInformation:Material,
  {d3edb49f-5784-41d4-8419-ab6e41d77525}, !- Handle
  {9c68170c-1d87-4173-a848-98c9e382d46a}; !- Material Name

OS:StandardsInformation:Material,
  {a70d8318-56f9-4b73-80c1-5206fbb2bae7}, !- Handle
  {6a3d90c1-a9c5-474c-ab04-8f6eb9f57b99}; !- Material Name

OS:StandardsInformation:Material,
  {cc1a94df-647b-4b7e-8ebd-14a60535fcce}, !- Handle
  {9c2b37b1-d2d9-464f-b457-67061cb7eb5a}; !- Material Name

OS:StandardsInformation:Material,
  {ed190933-413f-4222-893c-29dfb044f43d}, !- Handle
  {ff762e4a-b3dc-4ea4-89c5-b84461742c1c}; !- Material Name

OS:StandardsInformation:Material,
  {f46a7955-2c9a-40fe-9b11-8ee7ea5a34ab}, !- Handle
  {f9d8f884-8335-4d1a-889c-ab39535832ba}; !- Material Name

OS:StandardsInformation:Material,
  {032407d5-2365-4f7a-ab58-1aaa2597e37b}, !- Handle
  {771912a1-7bbf-4130-95b9-bb831c346c50}; !- Material Name

OS:StandardsInformation:Material,
  {f1fed59f-79f1-4c37-b37a-020ed118adea}, !- Handle
  {487192a7-2d46-4181-93b5-58cbae3b519d}; !- Material Name

OS:StandardsInformation:Material,
  {567d9800-c854-45d7-8180-d647da519af2}, !- Handle
  {ddc30a63-d83b-486b-ae85-a2077bb33ea8}; !- Material Name

OS:StandardsInformation:Material,
  {69643a9d-d21e-4015-a50f-16de77d5c299}, !- Handle
  {e80ac031-34ab-4ab0-a2ee-c06672a62be6}; !- Material Name

OS:StandardsInformation:Construction,
  {4dd58421-c175-4eee-b6c5-c0a887bbe125}, !- Handle
  {d2fde727-95a4-4cdb-bf2a-5ee178a847b4}; !- Construction Name

OS:StandardsInformation:Material,
  {0233f1f1-2a5d-4831-a529-c9c7444d977f}, !- Handle
  {64c36262-72b2-451f-a238-ab578375bdec}; !- Material Name

OS:StandardsInformation:Material,
  {e1841738-7693-4aac-9e80-1526fa08d92d}, !- Handle
  {3b7c8617-137c-425e-90f9-b17f726a9442}; !- Material Name

OS:StandardsInformation:Material,
  {120e4fc8-b0bb-4cc6-ae90-23d7414556ea}, !- Handle
  {10b3add3-3c5b-435b-8f50-9324c725934f}; !- Material Name

OS:StandardsInformation:Construction,
  {2e814d32-1c32-4b97-9671-0d182b6f4af3}, !- Handle
  {4716b539-598f-469b-a49b-f654e852cfbe}; !- Construction Name

OS:StandardsInformation:Material,
  {1d0c1d6d-57c6-4807-a815-fd1ae66fc6aa}, !- Handle
  {17922470-9aaa-4ed9-92cb-9bfbd4fc9df1}; !- Material Name

OS:StandardsInformation:Material,
  {8b18082b-ec5a-43eb-8fa8-ed611a79e9cf}, !- Handle
  {86cd745e-0ee7-40b4-8e77-d183789a9a6e}; !- Material Name

OS:StandardsInformation:Construction,
  {38ef878d-47e7-4f70-80cf-c3130ddb3c8f}, !- Handle
  {a977b188-1feb-451e-b9b8-7579c8c89c82}; !- Construction Name

OS:StandardsInformation:Material,
  {6113e903-3c30-49d8-ac6d-cc5f5d738d7d}, !- Handle
  {84740c0a-1a8e-421d-9905-de450158b723}; !- Material Name

OS:StandardsInformation:Construction,
  {ca6d3c78-f48b-4a85-961b-b50c65eb14de}, !- Handle
  {402a7b0a-368d-4b60-82b1-1ec83a01dac1}; !- Construction Name

OS:WeatherFile,
  {1208542b-7d47-4d2a-b6c5-4aa73b3d5dc3}, !- Handle
  Montreal Int'l,                         !- City
  PQ,                                     !- State Province Region
  CAN,                                    !- Country
  WYEC2-B-94792,                          !- Data Source
  716270,                                 !- WMO Number
  45.47,                                  !- Latitude {deg}
  -73.75,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  36,                                     !- Elevation {m}
  file:///C:/Users/levei/AppData/Local/Temp/OpenStudioApp.sQ1472/resources/files/CAN_PQ_Montreal.Intl.AP.716270_CWEC.epw, !- Url
  3C3F39E2;                               !- Checksum

OS:SizingPeriod:DesignDay,
  {93c7b5a0-123b-46bf-8355-a23fdf590dc9}, !- Handle
  Montreal Int'l Ann Htg 99.6% Condns DB, !- Name
  -23.7,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -23.7,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100893,                                 !- Barometric Pressure {Pa}
  3.9,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {d65be8f8-88f8-467f-ac5e-2187e8292a41}, !- Handle
  Montreal Int'l Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  -23,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -30.5,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100893,                                 !- Barometric Pressure {Pa}
  3.9,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {98310d86-c551-4cc1-beac-e45358159b1b}, !- Handle
  Montreal Int'l Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  -5.3,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -5.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100893,                                 !- Barometric Pressure {Pa}
  12.9,                                   !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {d52cc2dc-c7f1-431c-8239-c1c5b9218464}, !- Handle
  Montreal Int'l Ann Clg .4% Condns DB=>MWB, !- Name
  30,                                     !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  22.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100893,                                 !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.465,                                  !- ASHRAE Taub {dimensionless}
  1.966;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {d32af785-f6a4-46a9-9728-395707225e8c}, !- Handle
  Montreal Int'l Ann Clg .4% Condns WB=>MDB, !- Name
  28.1,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  23.2,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100893,                                 !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.465,                                  !- ASHRAE Taub {dimensionless}
  1.966;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {554b6fd1-2638-4db5-9c9c-41ab693aa353}, !- Handle
  Montreal Int'l Ann Clg .4% Condns DP=>MDB, !- Name
  26,                                     !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  21.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100893,                                 !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.465,                                  !- ASHRAE Taub {dimensionless}
  1.966;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {6d193c05-5774-42e9-8282-87e470b93c3f}, !- Handle
  Montreal Int'l Ann Clg .4% Condns Enth=>MDB, !- Name
  28.1,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  69300,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100893,                                 !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.465,                                  !- ASHRAE Taub {dimensionless}
  1.966;                                  !- ASHRAE Taud {dimensionless}

OS:SpaceType,
  {88df38f7-f7ca-49ff-b888-dce146dad2c0}, !- Handle
  AS Space Function,                      !- Name
  ,                                       !- Default Construction Set Name
  {68c9ce68-3a8b-4b34-8314-be558538e06b}, !- Default Schedule Set Name
  {fafddeb8-06a9-4fca-baed-ba094bb87b97}; !- Group Rendering Name

OS:Rendering:Color,
  {fafddeb8-06a9-4fca-baed-ba094bb87b97}, !- Handle
  Rendering Color 60,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:ScheduleTypeLimits,
  {84a42900-cb18-4f06-96d0-bbc76097a62c}, !- Handle
  Dimensionless,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {66d6ddd8-05d8-46d5-bf68-a31844ae3026}, !- Handle
  Dimensionless 1,                        !- Name
  -1,                                     !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {70e8bd4b-c0d6-4182-ae2f-29b121e726ef}, !- Handle
  Dimensionless 2,                        !- Name
  0.1,                                    !- Lower Limit Value
  1000,                                   !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {e480d5d9-469c-4d47-b935-df7ac31453ef}, !- Handle
  Capacity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Capacity;                               !- Unit Type

OS:ScheduleTypeLimits,
  {abeb588a-229c-4754-a035-1cfb3f0ad628}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:ScheduleTypeLimits,
  {11da8c6b-72e0-41e6-9151-f0c8dd8dc915}, !- Handle
  DeltaTemperature,                       !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  DeltaTemperature;                       !- Unit Type

OS:ScheduleTypeLimits,
  {85bf9422-874d-414d-9732-1108023c7428}, !- Handle
  Dimensionless 3,                        !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:ScheduleTypeLimits,
  {7c222595-bd30-4ff3-b22c-5204be16c456}, !- Handle
  LinearPowerDensity,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  LinearPowerDensity;                     !- Unit Type

OS:ScheduleTypeLimits,
  {f42c6f65-bd75-4fbe-ade2-84a4ff70f947}, !- Handle
  MassFlowRate,                           !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  MassFlowRate;                           !- Unit Type

OS:ScheduleTypeLimits,
  {79b146ec-bf34-4f59-9c2c-aa2e06ffcc05}, !- Handle
  Percent,                                !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Percent;                                !- Unit Type

OS:ScheduleTypeLimits,
  {eec09ebc-2d09-4409-bd27-90045e9e99cc}, !- Handle
  Pressure,                               !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Pressure;                               !- Unit Type

OS:ScheduleTypeLimits,
  {1b63a80f-fef1-4855-a821-a20e96663798}, !- Handle
  RotationsPerMinute,                     !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  RotationsPerMinute;                     !- Unit Type

OS:ScheduleTypeLimits,
  {dcead123-1ed6-42da-8bc4-1057d0477217}, !- Handle
  Temperature 3,                          !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {1a7df449-5f72-4f43-9bbd-df6d0c8f9df8}, !- Handle
  VolumetricFlowRate,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  VolumetricFlowRate;                     !- Unit Type

OS:Schedule:Ruleset,
  {336bb12c-1db3-4d60-83bf-aba622976b5e}, !- Handle
  AS Circulating Fans Schedule,           !- Name
  {ce0f50f5-4a10-48bd-be97-578dd71b2182}, !- Schedule Type Limits Name
  {5d776443-de4b-438e-a1f8-e0aad92c9247}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5d776443-de4b-438e-a1f8-e0aad92c9247}, !- Handle
  Schedule Day 58,                        !- Name
  {ce0f50f5-4a10-48bd-be97-578dd71b2182}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {e9ee1148-62f9-41f7-a413-64bb36b0aa5e}, !- Handle
  AS ClgStp,                              !- Name
  {f800e8b2-2f20-4187-9741-a1b33825f0b1}, !- Schedule Type Limits Name
  {82762f22-77ae-4a91-a0f7-82889fde9e07}; !- Default Day Schedule Name

OS:Schedule:Day,
  {82762f22-77ae-4a91-a0f7-82889fde9e07}, !- Handle
  Schedule Day 59,                        !- Name
  {f800e8b2-2f20-4187-9741-a1b33825f0b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  24,                                     !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  28,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24;                                     !- Value Until Time 3

OS:Schedule:Ruleset,
  {85266395-7c42-444b-8577-2ab66c8de24b}, !- Handle
  AS HtgStp,                              !- Name
  {f800e8b2-2f20-4187-9741-a1b33825f0b1}, !- Schedule Type Limits Name
  {1850d8b8-7a78-4884-8055-cb50d4af5c34}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1850d8b8-7a78-4884-8055-cb50d4af5c34}, !- Handle
  Schedule Day 60,                        !- Name
  {f800e8b2-2f20-4187-9741-a1b33825f0b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  16,                                     !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  16;                                     !- Value Until Time 3

OS:Schedule:Ruleset,
  {4df5afc6-c7ba-4e0f-9fd1-8fbcb844e1ac}, !- Handle
  AS Dehum RH Stpt,                       !- Name
  {79b146ec-bf34-4f59-9c2c-aa2e06ffcc05}, !- Schedule Type Limits Name
  {018118af-e988-4604-9cf5-5d1c67e97bd6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {018118af-e988-4604-9cf5-5d1c67e97bd6}, !- Handle
  Schedule Day 61,                        !- Name
  {79b146ec-bf34-4f59-9c2c-aa2e06ffcc05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  80;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {59e925a1-b854-482d-9020-c1a6249f86ba}, !- Handle
  AS Hum RH Stpt,                         !- Name
  {79b146ec-bf34-4f59-9c2c-aa2e06ffcc05}, !- Schedule Type Limits Name
  {42febf5f-34ad-4612-bffd-b7e6507f821b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {42febf5f-34ad-4612-bffd-b7e6507f821b}, !- Handle
  Schedule Day 62,                        !- Name
  {79b146ec-bf34-4f59-9c2c-aa2e06ffcc05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  59.9999961853027;                       !- Value Until Time 1

OS:People:Definition,
  {6d4fe141-3b6a-49b6-aa37-9941a1175547}, !- Handle
  AS People Definition,                   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.041667,                               !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:Lights:Definition,
  {c0a7d8a1-1471-4bc7-be9c-002b56c88ed9}, !- Handle
  AS Std 400WHPS,                         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  600,                                    !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.3;                                    !- Fraction Visible

OS:ElectricEquipment:Definition,
  {89e3fcf5-7425-469e-852b-c41b05369e2d}, !- Handle
  AS Fans,                                !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.4167,                                 !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  0.1;                                    !- Fraction Lost

OS:OtherEquipment:Definition,
  {74095866-3096-48bc-9e21-eeb218aa43f3}, !- Handle
  Plants Latent Loads,                    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  426.5,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1;                                      !- Fraction Latent

OS:OtherEquipment:Definition,
  {2cddb043-2d5b-4664-9ce7-37d41eddd9a7}, !- Handle
  Plants Sensible Loads,                  !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  -140105.273,                            !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:Lights,
  {fa0323a6-8db1-4b91-96c8-9e11357b83c6}, !- Handle
  STD 400WHPS,                            !- Name
  {c0a7d8a1-1471-4bc7-be9c-002b56c88ed9}, !- Lights Definition Name
  {88df38f7-f7ca-49ff-b888-dce146dad2c0}, !- Space or SpaceType Name
  {9d29f25a-af95-495e-a1b3-40856dd6f31f}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {9d29f25a-af95-495e-a1b3-40856dd6f31f}, !- Handle
  AS Light Schedule,                      !- Name
  {5101f3c4-870c-45e2-9f45-4145bc185b23}, !- Schedule Type Limits Name
  {a9e97118-0f41-471b-80ec-fa4d54f81dc2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a9e97118-0f41-471b-80ec-fa4d54f81dc2}, !- Handle
  Schedule Day 63,                        !- Name
  {5101f3c4-870c-45e2-9f45-4145bc185b23}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.734000027179718,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:ElectricEquipment,
  {755fff1c-37c9-4d05-8886-7d0ac88e082d}, !- Handle
  Electric Equipment 1,                   !- Name
  {89e3fcf5-7425-469e-852b-c41b05369e2d}, !- Electric Equipment Definition Name
  {88df38f7-f7ca-49ff-b888-dce146dad2c0}, !- Space or SpaceType Name
  {336bb12c-1db3-4d60-83bf-aba622976b5e}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:OtherEquipment,
  {9379657a-ffae-41bf-bc1c-4296b1fd8ad0}, !- Handle
  Other Equipment 1,                      !- Name
  {74095866-3096-48bc-9e21-eeb218aa43f3}, !- Other Equipment Definition Name
  {88df38f7-f7ca-49ff-b888-dce146dad2c0}, !- Space or SpaceType Name
  {2581c694-d474-4a60-bdac-b059b7c60dba}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  General;                                !- End-Use Subcategory

OS:OtherEquipment,
  {36b84bfe-8479-4a5b-8ef1-eefcf64e42c5}, !- Handle
  Other Equipment 2,                      !- Name
  {2cddb043-2d5b-4664-9ce7-37d41eddd9a7}, !- Other Equipment Definition Name
  {88df38f7-f7ca-49ff-b888-dce146dad2c0}, !- Space or SpaceType Name
  {18a08951-1df1-437f-83a9-89f2393ffaf2}, !- Schedule Name
  ,                                       !- Multiplier
  ,                                       !- Fuel Type
  General;                                !- End-Use Subcategory

OS:Schedule:FixedInterval,
  {2581c694-d474-4a60-bdac-b059b7c60dba}, !- Handle
  AS Latent plants loads hourly,          !- Name
  {84a42900-cb18-4f06-96d0-bbc76097a62c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  60,                                     !- Interval Length {minutes}
  ,                                       !- Out Of Range Value
  1,                                      !- Start Month
  1,                                      !- Start Day
  0.186033059,                            !- Value 1
  0.186033059,                            !- Value 2
  0.186033059,                            !- Value 3
  0.186033059,                            !- Value 4
  0.186033059,                            !- Value 5
  0.255250845,                            !- Value 6
  0.255250845,                            !- Value 7
  1,                                      !- Value 8
  0.997082072,                            !- Value 9
  0.997082072,                            !- Value 10
  0.997082072,                            !- Value 11
  0.997082072,                            !- Value 12
  0.997082072,                            !- Value 13
  1,                                      !- Value 14
  1,                                      !- Value 15
  0.997082072,                            !- Value 16
  0.997082072,                            !- Value 17
  0.222699354,                            !- Value 18
  0.222699354,                            !- Value 19
  0.222699354,                            !- Value 20
  0.262267668,                            !- Value 21
  0.234538311,                            !- Value 22
  0.234538311,                            !- Value 23
  0.234538311,                            !- Value 24
  0.234538311,                            !- Value 25
  0.186033059,                            !- Value 26
  0.186033059,                            !- Value 27
  0.186033059,                            !- Value 28
  0.186033059,                            !- Value 29
  0.255250845,                            !- Value 30
  0.255250845,                            !- Value 31
  1,                                      !- Value 32
  1,                                      !- Value 33
  0.943778815,                            !- Value 34
  0.943778815,                            !- Value 35
  0.943778815,                            !- Value 36
  0.943778815,                            !- Value 37
  0.943778815,                            !- Value 38
  0.943778815,                            !- Value 39
  0.943778815,                            !- Value 40
  0.943778815,                            !- Value 41
  0.262267668,                            !- Value 42
  0.262267668,                            !- Value 43
  0.255250845,                            !- Value 44
  0.262267668,                            !- Value 45
  0.262267668,                            !- Value 46
  0.234538311,                            !- Value 47
  0.234538311,                            !- Value 48
  0.186033059,                            !- Value 49
  0.186033059,                            !- Value 50
  0.186033059,                            !- Value 51
  0.186033059,                            !- Value 52
  0.234538311,                            !- Value 53
  0.262267668,                            !- Value 54
  0.255250845,                            !- Value 55
  1,                                      !- Value 56
  0.943778815,                            !- Value 57
  0.943778815,                            !- Value 58
  0.943778815,                            !- Value 59
  0.943778815,                            !- Value 60
  0.943778815,                            !- Value 61
  0.943778815,                            !- Value 62
  0.943778815,                            !- Value 63
  0.943778815,                            !- Value 64
  0.262267668,                            !- Value 65
  0.262267668,                            !- Value 66
  0.262267668,                            !- Value 67
  0.255250845,                            !- Value 68
  0.262267668,                            !- Value 69
  0.262267668,                            !- Value 70
  0.234538311,                            !- Value 71
  0.186033059,                            !- Value 72
  0.186033059,                            !- Value 73
  0.186033059,                            !- Value 74
  0.1,                                    !- Value 75
  0.1,                                    !- Value 76
  0.234538311,                            !- Value 77
  0.262267668,                            !- Value 78
  0.255250845,                            !- Value 79
  1,                                      !- Value 80
  0.943778815,                            !- Value 81
  0.943778815,                            !- Value 82
  0.943778815,                            !- Value 83
  0.943778815,                            !- Value 84
  0.943778815,                            !- Value 85
  0.943778815,                            !- Value 86
  0.943778815,                            !- Value 87
  0.943778815,                            !- Value 88
  0.943778815,                            !- Value 89
  0.262267668,                            !- Value 90
  0.262267668,                            !- Value 91
  0.255250845,                            !- Value 92
  0.262267668,                            !- Value 93
  0.262267668,                            !- Value 94
  0.234538311,                            !- Value 95
  0.186033059,                            !- Value 96
  0.186033059,                            !- Value 97
  0.186033059,                            !- Value 98
  0.186033059,                            !- Value 99
  0.186033059,                            !- Value 100
  0.234538311,                            !- Value 101
  0.262267668,                            !- Value 102
  0.255250845,                            !- Value 103
  1,                                      !- Value 104
  0.943778815,                            !- Value 105
  0.943778815,                            !- Value 106
  0.943778815,                            !- Value 107
  0.943778815,                            !- Value 108
  0.943778815,                            !- Value 109
  0.943778815,                            !- Value 110
  0.943778815,                            !- Value 111
  0.943778815,                            !- Value 112
  0.943778815,                            !- Value 113
  0.262267668,                            !- Value 114
  0.262267668,                            !- Value 115
  0.255250845,                            !- Value 116
  0.262267668,                            !- Value 117
  0.262267668,                            !- Value 118
  0.234538311,                            !- Value 119
  0.186033059,                            !- Value 120
  0.186033059,                            !- Value 121
  0.186033059,                            !- Value 122
  0.186033059,                            !- Value 123
  0.1,                                    !- Value 124
  0.234538311,                            !- Value 125
  0.262267668,                            !- Value 126
  0.255250845,                            !- Value 127
  1,                                      !- Value 128
  0.943778815,                            !- Value 129
  0.943778815,                            !- Value 130
  0.943778815,                            !- Value 131
  0.943778815,                            !- Value 132
  0.943778815,                            !- Value 133
  0.943778815,                            !- Value 134
  0.943778815,                            !- Value 135
  0.943778815,                            !- Value 136
  0.943778815,                            !- Value 137
  0.262267668,                            !- Value 138
  0.262267668,                            !- Value 139
  0.255250845,                            !- Value 140
  0.262267668,                            !- Value 141
  0.262267668,                            !- Value 142
  0.234538311,                            !- Value 143
  0.186033059,                            !- Value 144
  0.186033059,                            !- Value 145
  0.186033059,                            !- Value 146
  0.186033059,                            !- Value 147
  0.1,                                    !- Value 148
  0.234538311,                            !- Value 149
  0.262267668,                            !- Value 150
  0.255250845,                            !- Value 151
  1,                                      !- Value 152
  1,                                      !- Value 153
  0.997082072,                            !- Value 154
  0.997082072,                            !- Value 155
  1,                                      !- Value 156
  1,                                      !- Value 157
  0.997082072,                            !- Value 158
  0.997082072,                            !- Value 159
  0.997082072,                            !- Value 160
  0.997082072,                            !- Value 161
  0.222699354,                            !- Value 162
  0.255250845,                            !- Value 163
  0.255250845,                            !- Value 164
  0.262267668,                            !- Value 165
  0.262267668,                            !- Value 166
  0.234538311,                            !- Value 167
  0.234538311,                            !- Value 168
  0.186033059,                            !- Value 169
  0.186033059,                            !- Value 170
  0.186033059,                            !- Value 171
  0.186033059,                            !- Value 172
  0.234538311,                            !- Value 173
  0.262267668,                            !- Value 174
  0.255250845,                            !- Value 175
  1,                                      !- Value 176
  1,                                      !- Value 177
  0.997082072,                            !- Value 178
  0.997082072,                            !- Value 179
  1,                                      !- Value 180
  1,                                      !- Value 181
  0.997082072,                            !- Value 182
  0.997082072,                            !- Value 183
  0.997082072,                            !- Value 184
  0.997082072,                            !- Value 185
  0.222699354,                            !- Value 186
  0.255250845,                            !- Value 187
  0.255250845,                            !- Value 188
  0.262267668,                            !- Value 189
  0.262267668,                            !- Value 190
  0.234538311,                            !- Value 191
  0.186033059,                            !- Value 192
  0.186033059,                            !- Value 193
  0.186033059,                            !- Value 194
  0.1,                                    !- Value 195
  0.1,                                    !- Value 196
  0.234538311,                            !- Value 197
  0.262267668,                            !- Value 198
  0.255250845,                            !- Value 199
  1,                                      !- Value 200
  0.943778815,                            !- Value 201
  0.943778815,                            !- Value 202
  0.943778815,                            !- Value 203
  0.943778815,                            !- Value 204
  0.943778815,                            !- Value 205
  0.943778815,                            !- Value 206
  0.943778815,                            !- Value 207
  0.943778815,                            !- Value 208
  0.943778815,                            !- Value 209
  0.262267668,                            !- Value 210
  0.262267668,                            !- Value 211
  0.255250845,                            !- Value 212
  0.262267668,                            !- Value 213
  0.262267668,                            !- Value 214
  0.234538311,                            !- Value 215
  0.186033059,                            !- Value 216
  0.186033059,                            !- Value 217
  0.186033059,                            !- Value 218
  0.1,                                    !- Value 219
  0.1,                                    !- Value 220
  0.234538311,                            !- Value 221
  0.255250845,                            !- Value 222
  0.255250845,                            !- Value 223
  1,                                      !- Value 224
  0.943778815,                            !- Value 225
  0.943778815,                            !- Value 226
  0.943778815,                            !- Value 227
  0.943778815,                            !- Value 228
  0.943778815,                            !- Value 229
  0.943778815,                            !- Value 230
  0.943778815,                            !- Value 231
  0.943778815,                            !- Value 232
  0.943778815,                            !- Value 233
  0.262267668,                            !- Value 234
  0.262267668,                            !- Value 235
  0.255250845,                            !- Value 236
  0.262267668,                            !- Value 237
  0.262267668,                            !- Value 238
  0.234538311,                            !- Value 239
  0.186033059,                            !- Value 240
  0.186033059,                            !- Value 241
  0.186033059,                            !- Value 242
  0.1,                                    !- Value 243
  0.1,                                    !- Value 244
  0.234538311,                            !- Value 245
  0.262267668,                            !- Value 246
  0.255250845,                            !- Value 247
  1,                                      !- Value 248
  0.943778815,                            !- Value 249
  0.943778815,                            !- Value 250
  0.943778815,                            !- Value 251
  0.943778815,                            !- Value 252
  0.943778815,                            !- Value 253
  0.943778815,                            !- Value 254
  0.943778815,                            !- Value 255
  0.943778815,                            !- Value 256
  0.943778815,                            !- Value 257
  0.262267668,                            !- Value 258
  0.262267668,                            !- Value 259
  0.255250845,                            !- Value 260
  0.262267668,                            !- Value 261
  0.262267668,                            !- Value 262
  0.234538311,                            !- Value 263
  0.186033059,                            !- Value 264
  0.186033059,                            !- Value 265
  0.1,                                    !- Value 266
  0.1,                                    !- Value 267
  0.1,                                    !- Value 268
  0.186033059,                            !- Value 269
  0.262267668,                            !- Value 270
  0.255250845,                            !- Value 271
  1,                                      !- Value 272
  0.943778815,                            !- Value 273
  0.943778815,                            !- Value 274
  0.943778815,                            !- Value 275
  0.943778815,                            !- Value 276
  0.943778815,                            !- Value 277
  0.943778815,                            !- Value 278
  0.943778815,                            !- Value 279
  0.943778815,                            !- Value 280
  0.943778815,                            !- Value 281
  0.262267668,                            !- Value 282
  0.262267668,                            !- Value 283
  0.255250845,                            !- Value 284
  0.262267668,                            !- Value 285
  0.262267668,                            !- Value 286
  0.234538311,                            !- Value 287
  0.186033059,                            !- Value 288
  0.186033059,                            !- Value 289
  0.1,                                    !- Value 290
  0.1,                                    !- Value 291
  0.1,                                    !- Value 292
  0.186033059,                            !- Value 293
  0.262267668,                            !- Value 294
  0.255250845,                            !- Value 295
  1,                                      !- Value 296
  0.943778815,                            !- Value 297
  0.943778815,                            !- Value 298
  0.943778815,                            !- Value 299
  0.943778815,                            !- Value 300
  0.943778815,                            !- Value 301
  0.943778815,                            !- Value 302
  0.943778815,                            !- Value 303
  0.943778815,                            !- Value 304
  0.943778815,                            !- Value 305
  0.262267668,                            !- Value 306
  0.262267668,                            !- Value 307
  0.255250845,                            !- Value 308
  0.262267668,                            !- Value 309
  0.262267668,                            !- Value 310
  0.234538311,                            !- Value 311
  0.186033059,                            !- Value 312
  0.186033059,                            !- Value 313
  0.1,                                    !- Value 314
  0.1,                                    !- Value 315
  0.1,                                    !- Value 316
  0.186033059,                            !- Value 317
  0.262267668,                            !- Value 318
  0.255250845,                            !- Value 319
  1,                                      !- Value 320
  1,                                      !- Value 321
  1,                                      !- Value 322
  0.997082072,                            !- Value 323
  1,                                      !- Value 324
  1,                                      !- Value 325
  0.997082072,                            !- Value 326
  0.997082072,                            !- Value 327
  0.997082072,                            !- Value 328
  0.997082072,                            !- Value 329
  0.222699354,                            !- Value 330
  0.255250845,                            !- Value 331
  0.255250845,                            !- Value 332
  0.262267668,                            !- Value 333
  0.262267668,                            !- Value 334
  0.234538311,                            !- Value 335
  0.186033059,                            !- Value 336
  0.186033059,                            !- Value 337
  0.186033059,                            !- Value 338
  0.186033059,                            !- Value 339
  0.186033059,                            !- Value 340
  0.234538311,                            !- Value 341
  0.262267668,                            !- Value 342
  0.255250845,                            !- Value 343
  1,                                      !- Value 344
  1,                                      !- Value 345
  0.997082072,                            !- Value 346
  0.997082072,                            !- Value 347
  1,                                      !- Value 348
  1,                                      !- Value 349
  0.997082072,                            !- Value 350
  0.997082072,                            !- Value 351
  0.997082072,                            !- Value 352
  0.997082072,                            !- Value 353
  0.222699354,                            !- Value 354
  0.255250845,                            !- Value 355
  0.255250845,                            !- Value 356
  0.262267668,                            !- Value 357
  0.262267668,                            !- Value 358
  0.234538311,                            !- Value 359
  0.186033059,                            !- Value 360
  0.186033059,                            !- Value 361
  0.186033059,                            !- Value 362
  0.1,                                    !- Value 363
  0.1,                                    !- Value 364
  0.186033059,                            !- Value 365
  0.262267668,                            !- Value 366
  0.255250845,                            !- Value 367
  1,                                      !- Value 368
  0.943778815,                            !- Value 369
  0.943778815,                            !- Value 370
  0.943778815,                            !- Value 371
  0.943778815,                            !- Value 372
  0.943778815,                            !- Value 373
  0.943778815,                            !- Value 374
  0.943778815,                            !- Value 375
  0.943778815,                            !- Value 376
  0.943778815,                            !- Value 377
  0.262267668,                            !- Value 378
  0.262267668,                            !- Value 379
  0.255250845,                            !- Value 380
  0.262267668,                            !- Value 381
  0.262267668,                            !- Value 382
  0.234538311,                            !- Value 383
  0.186033059,                            !- Value 384
  0.186033059,                            !- Value 385
  0.1,                                    !- Value 386
  0.1,                                    !- Value 387
  0.1,                                    !- Value 388
  0.186033059,                            !- Value 389
  0.262267668,                            !- Value 390
  0.255250845,                            !- Value 391
  1,                                      !- Value 392
  0.943778815,                            !- Value 393
  0.943778815,                            !- Value 394
  0.943778815,                            !- Value 395
  0.943778815,                            !- Value 396
  0.943778815,                            !- Value 397
  0.943778815,                            !- Value 398
  0.943778815,                            !- Value 399
  0.943778815,                            !- Value 400
  0.943778815,                            !- Value 401
  0.262267668,                            !- Value 402
  0.262267668,                            !- Value 403
  0.255250845,                            !- Value 404
  0.262267668,                            !- Value 405
  0.262267668,                            !- Value 406
  0.234538311,                            !- Value 407
  0.186033059,                            !- Value 408
  0.186033059,                            !- Value 409
  0.186033059,                            !- Value 410
  0.1,                                    !- Value 411
  0.1,                                    !- Value 412
  0.234538311,                            !- Value 413
  0.255250845,                            !- Value 414
  0.255250845,                            !- Value 415
  1,                                      !- Value 416
  0.943778815,                            !- Value 417
  0.943778815,                            !- Value 418
  0.943778815,                            !- Value 419
  0.943778815,                            !- Value 420
  0.943778815,                            !- Value 421
  0.943778815,                            !- Value 422
  0.943778815,                            !- Value 423
  0.943778815,                            !- Value 424
  0.943778815,                            !- Value 425
  0.262267668,                            !- Value 426
  0.262267668,                            !- Value 427
  0.255250845,                            !- Value 428
  0.262267668,                            !- Value 429
  0.262267668,                            !- Value 430
  0.234538311,                            !- Value 431
  0.186033059,                            !- Value 432
  0.186033059,                            !- Value 433
  0.186033059,                            !- Value 434
  0.1,                                    !- Value 435
  0.1,                                    !- Value 436
  0.234538311,                            !- Value 437
  0.262267668,                            !- Value 438
  0.255250845,                            !- Value 439
  1,                                      !- Value 440
  0.943778815,                            !- Value 441
  0.943778815,                            !- Value 442
  0.943778815,                            !- Value 443
  0.943778815,                            !- Value 444
  0.943778815,                            !- Value 445
  0.943778815,                            !- Value 446
  0.943778815,                            !- Value 447
  0.943778815,                            !- Value 448
  0.943778815,                            !- Value 449
  0.262267668,                            !- Value 450
  0.262267668,                            !- Value 451
  0.255250845,                            !- Value 452
  0.262267668,                            !- Value 453
  0.262267668,                            !- Value 454
  0.234538311,                            !- Value 455
  0.186033059,                            !- Value 456
  0.186033059,                            !- Value 457
  0.186033059,                            !- Value 458
  0.186033059,                            !- Value 459
  0.186033059,                            !- Value 460
  0.234538311,                            !- Value 461
  0.262267668,                            !- Value 462
  0.255250845,                            !- Value 463
  1,                                      !- Value 464
  0.943778815,                            !- Value 465
  0.943778815,                            !- Value 466
  0.943778815,                            !- Value 467
  0.943778815,                            !- Value 468
  0.943778815,                            !- Value 469
  0.943778815,                            !- Value 470
  0.943778815,                            !- Value 471
  0.943778815,                            !- Value 472
  0.943778815,                            !- Value 473
  0.262267668,                            !- Value 474
  0.262267668,                            !- Value 475
  0.255250845,                            !- Value 476
  0.262267668,                            !- Value 477
  0.262267668,                            !- Value 478
  0.234538311,                            !- Value 479
  0.234538311,                            !- Value 480
  0.186033059,                            !- Value 481
  0.186033059,                            !- Value 482
  0.186033059,                            !- Value 483
  0.186033059,                            !- Value 484
  0.234538311,                            !- Value 485
  0.255250845,                            !- Value 486
  0.255250845,                            !- Value 487
  1,                                      !- Value 488
  1,                                      !- Value 489
  0.997082072,                            !- Value 490
  0.997082072,                            !- Value 491
  0.997082072,                            !- Value 492
  1,                                      !- Value 493
  1,                                      !- Value 494
  0.997082072,                            !- Value 495
  0.997082072,                            !- Value 496
  0.997082072,                            !- Value 497
  0.222699354,                            !- Value 498
  0.222699354,                            !- Value 499
  0.255250845,                            !- Value 500
  0.234538311,                            !- Value 501
  0.262267668,                            !- Value 502
  0.234538311,                            !- Value 503
  0.234538311,                            !- Value 504
  0.234538311,                            !- Value 505
  0.186033059,                            !- Value 506
  0.186033059,                            !- Value 507
  0.186033059,                            !- Value 508
  0.186033059,                            !- Value 509
  0.255250845,                            !- Value 510
  0.255250845,                            !- Value 511
  0.997082072,                            !- Value 512
  1,                                      !- Value 513
  1,                                      !- Value 514
  0.997082072,                            !- Value 515
  0.997082072,                            !- Value 516
  0.997082072,                            !- Value 517
  0.997082072,                            !- Value 518
  0.997082072,                            !- Value 519
  1,                                      !- Value 520
  1,                                      !- Value 521
  0.222699354,                            !- Value 522
  0.222699354,                            !- Value 523
  0.222699354,                            !- Value 524
  0.262267668,                            !- Value 525
  0.262267668,                            !- Value 526
  0.234538311,                            !- Value 527
  0.186033059,                            !- Value 528
  0.234538311,                            !- Value 529
  0.186033059,                            !- Value 530
  0.186033059,                            !- Value 531
  0.186033059,                            !- Value 532
  0.186033059,                            !- Value 533
  0.262267668,                            !- Value 534
  0.255250845,                            !- Value 535
  1,                                      !- Value 536
  0.943778815,                            !- Value 537
  0.943778815,                            !- Value 538
  0.943778815,                            !- Value 539
  0.943778815,                            !- Value 540
  0.943778815,                            !- Value 541
  0.943778815,                            !- Value 542
  0.943778815,                            !- Value 543
  0.943778815,                            !- Value 544
  0.943778815,                            !- Value 545
  0.262267668,                            !- Value 546
  0.262267668,                            !- Value 547
  0.255250845,                            !- Value 548
  0.262267668,                            !- Value 549
  0.262267668,                            !- Value 550
  0.234538311,                            !- Value 551
  0.186033059,                            !- Value 552
  0.186033059,                            !- Value 553
  0.186033059,                            !- Value 554
  0.186033059,                            !- Value 555
  0.186033059,                            !- Value 556
  0.234538311,                            !- Value 557
  0.262267668,                            !- Value 558
  0.255250845,                            !- Value 559
  1,                                      !- Value 560
  0.943778815,                            !- Value 561
  0.943778815,                            !- Value 562
  0.943778815,                            !- Value 563
  0.943778815,                            !- Value 564
  0.943778815,                            !- Value 565
  0.943778815,                            !- Value 566
  0.943778815,                            !- Value 567
  0.943778815,                            !- Value 568
  0.943778815,                            !- Value 569
  0.262267668,                            !- Value 570
  0.262267668,                            !- Value 571
  0.255250845,                            !- Value 572
  0.262267668,                            !- Value 573
  0.262267668,                            !- Value 574
  0.234538311,                            !- Value 575
  0.186033059,                            !- Value 576
  0.186033059,                            !- Value 577
  0.186033059,                            !- Value 578
  0.1,                                    !- Value 579
  0.1,                                    !- Value 580
  0.234538311,                            !- Value 581
  0.262267668,                            !- Value 582
  0.255250845,                            !- Value 583
  1,                                      !- Value 584
  0.943778815,                            !- Value 585
  0.943778815,                            !- Value 586
  0.943778815,                            !- Value 587
  0.943778815,                            !- Value 588
  0.943778815,                            !- Value 589
  0.943778815,                            !- Value 590
  0.943778815,                            !- Value 591
  0.943778815,                            !- Value 592
  0.943778815,                            !- Value 593
  0.262267668,                            !- Value 594
  0.262267668,                            !- Value 595
  0.255250845,                            !- Value 596
  0.262267668,                            !- Value 597
  0.262267668,                            !- Value 598
  0.234538311,                            !- Value 599
  0.186033059,                            !- Value 600
  0.186033059,                            !- Value 601
  0.186033059,                            !- Value 602
  0.1,                                    !- Value 603
  0.1,                                    !- Value 604
  0.186033059,                            !- Value 605
  0.262267668,                            !- Value 606
  0.255250845,                            !- Value 607
  1,                                      !- Value 608
  0.943778815,                            !- Value 609
  0.943778815,                            !- Value 610
  0.943778815,                            !- Value 611
  0.943778815,                            !- Value 612
  0.943778815,                            !- Value 613
  0.943778815,                            !- Value 614
  0.943778815,                            !- Value 615
  0.943778815,                            !- Value 616
  0.943778815,                            !- Value 617
  0.262267668,                            !- Value 618
  0.262267668,                            !- Value 619
  0.255250845,                            !- Value 620
  0.262267668,                            !- Value 621
  0.262267668,                            !- Value 622
  0.234538311,                            !- Value 623
  0.186033059,                            !- Value 624
  0.186033059,                            !- Value 625
  0.186033059,                            !- Value 626
  0.1,                                    !- Value 627
  0.1,                                    !- Value 628
  0.186033059,                            !- Value 629
  0.262267668,                            !- Value 630
  0.255250845,                            !- Value 631
  1,                                      !- Value 632
  0.943778815,                            !- Value 633
  0.943778815,                            !- Value 634
  0.943778815,                            !- Value 635
  0.943778815,                            !- Value 636
  0.943778815,                            !- Value 637
  0.943778815,                            !- Value 638
  0.943778815,                            !- Value 639
  0.943778815,                            !- Value 640
  0.943778815,                            !- Value 641
  0.262267668,                            !- Value 642
  0.262267668,                            !- Value 643
  0.255250845,                            !- Value 644
  0.262267668,                            !- Value 645
  0.262267668,                            !- Value 646
  0.234538311,                            !- Value 647
  0.186033059,                            !- Value 648
  0.186033059,                            !- Value 649
  0.186033059,                            !- Value 650
  0.1,                                    !- Value 651
  0.1,                                    !- Value 652
  0.186033059,                            !- Value 653
  0.262267668,                            !- Value 654
  0.255250845,                            !- Value 655
  1,                                      !- Value 656
  1,                                      !- Value 657
  1,                                      !- Value 658
  0.997082072,                            !- Value 659
  1,                                      !- Value 660
  1,                                      !- Value 661
  0.997082072,                            !- Value 662
  0.997082072,                            !- Value 663
  0.997082072,                            !- Value 664
  0.997082072,                            !- Value 665
  0.222699354,                            !- Value 666
  0.255250845,                            !- Value 667
  0.255250845,                            !- Value 668
  0.262267668,                            !- Value 669
  0.262267668,                            !- Value 670
  0.234538311,                            !- Value 671
  0.186033059,                            !- Value 672
  0.186033059,                            !- Value 673
  0.186033059,                            !- Value 674
  0.1,                                    !- Value 675
  0.1,                                    !- Value 676
  0.186033059,                            !- Value 677
  0.262267668,                            !- Value 678
  0.255250845,                            !- Value 679
  1,                                      !- Value 680
  1,                                      !- Value 681
  1,                                      !- Value 682
  1,                                      !- Value 683
  1,                                      !- Value 684
  1,                                      !- Value 685
  0.997082072,                            !- Value 686
  0.997082072,                            !- Value 687
  0.997082072,                            !- Value 688
  0.997082072,                            !- Value 689
  0.222699354,                            !- Value 690
  0.255250845,                            !- Value 691
  0.255250845,                            !- Value 692
  0.262267668,                            !- Value 693
  0.262267668,                            !- Value 694
  0.234538311,                            !- Value 695
  0.186033059,                            !- Value 696
  0.186033059,                            !- Value 697
  0.186033059,                            !- Value 698
  0.1,                                    !- Value 699
  0.1,                                    !- Value 700
  0.234538311,                            !- Value 701
  0.262267668,                            !- Value 702
  0.255250845,                            !- Value 703
  1,                                      !- Value 704
  0.943778815,                            !- Value 705
  0.943778815,                            !- Value 706
  0.943778815,                            !- Value 707
  0.943778815,                            !- Value 708
  0.943778815,                            !- Value 709
  0.943778815,                            !- Value 710
  0.943778815,                            !- Value 711
  0.943778815,                            !- Value 712
  0.943778815,                            !- Value 713
  0.262267668,                            !- Value 714
  0.262267668,                            !- Value 715
  0.255250845,                            !- Value 716
  0.262267668,                            !- Value 717
  0.262267668,                            !- Value 718
  0.234538311,                            !- Value 719
  0.186033059,                            !- Value 720
  0.186033059,                            !- Value 721
  0.1,                                    !- Value 722
  0.1,                                    !- Value 723
  0.1,                                    !- Value 724
  0.186033059,                            !- Value 725
  0.262267668,                            !- Value 726
  0.255250845,                            !- Value 727
  1,                                      !- Value 728
  0.943778815,                            !- Value 729
  0.943778815,                            !- Value 730
  0.943778815,                            !- Value 731
  0.943778815,                            !- Value 732
  0.943778815,                            !- Value 733
  0.943778815,                            !- Value 734
  0.943778815,                            !- Value 735
  0.943778815,                            !- Value 736
  0.943778815,                            !- Value 737
  0.262267668,                            !- Value 738
  0.262267668,                            !- Value 739
  0.255250845,                            !- Value 740
  0.262267668,                            !- Value 741
  0.262267668,                            !- Value 742
  0.234538311,                            !- Value 743
  0.186033059,                            !- Value 744
  0.186033059,                            !- Value 745
  0.1,                                    !- Value 746
  0.1,                                    !- Value 747
  0.1,                                    !- Value 748
  0.234538311,                            !- Value 749
  0.255250845,                            !- Value 750
  0.255250845,                            !- Value 751
  1,                                      !- Value 752
  0.943778815,                            !- Value 753
  0.943778815,                            !- Value 754
  0.943778815,                            !- Value 755
  0.943778815,                            !- Value 756
  0.943778815,                            !- Value 757
  0.943778815,                            !- Value 758
  0.943778815,                            !- Value 759
  0.943778815,                            !- Value 760
  0.943778815,                            !- Value 761
  0.262267668,                            !- Value 762
  0.262267668,                            !- Value 763
  0.255250845,                            !- Value 764
  0.262267668,                            !- Value 765
  0.262267668,                            !- Value 766
  0.234538311,                            !- Value 767
  0.234538311,                            !- Value 768
  0.186033059,                            !- Value 769
  0.186033059,                            !- Value 770
  0.186033059,                            !- Value 771
  0.186033059,                            !- Value 772
  0.234538311,                            !- Value 773
  0.255250845,                            !- Value 774
  0.255250845,                            !- Value 775
  1,                                      !- Value 776
  0.943778815,                            !- Value 777
  0.943778815,                            !- Value 778
  0.943778815,                            !- Value 779
  0.943778815,                            !- Value 780
  0.943778815,                            !- Value 781
  0.943778815,                            !- Value 782
  0.943778815,                            !- Value 783
  0.943778815,                            !- Value 784
  0.943778815,                            !- Value 785
  0.262267668,                            !- Value 786
  0.262267668,                            !- Value 787
  0.255250845,                            !- Value 788
  0.262267668,                            !- Value 789
  0.262267668,                            !- Value 790
  0.234538311,                            !- Value 791
  0.234538311,                            !- Value 792
  0.186033059,                            !- Value 793
  0.186033059,                            !- Value 794
  0.186033059,                            !- Value 795
  0.186033059,                            !- Value 796
  0.234538311,                            !- Value 797
  0.255250845,                            !- Value 798
  0.255250845,                            !- Value 799
  1,                                      !- Value 800
  0.943778815,                            !- Value 801
  0.943778815,                            !- Value 802
  0.943778815,                            !- Value 803
  0.943778815,                            !- Value 804
  0.943778815,                            !- Value 805
  0.943778815,                            !- Value 806
  0.943778815,                            !- Value 807
  0.943778815,                            !- Value 808
  0.943778815,                            !- Value 809
  0.262267668,                            !- Value 810
  0.262267668,                            !- Value 811
  0.255250845,                            !- Value 812
  0.262267668,                            !- Value 813
  0.262267668,                            !- Value 814
  0.234538311,                            !- Value 815
  0.186033059,                            !- Value 816
  0.186033059,                            !- Value 817
  0.1,                                    !- Value 818
  0.1,                                    !- Value 819
  0.1,                                    !- Value 820
  0.186033059,                            !- Value 821
  0.262267668,                            !- Value 822
  0.255250845,                            !- Value 823
  1,                                      !- Value 824
  1,                                      !- Value 825
  1,                                      !- Value 826
  0.997082072,                            !- Value 827
  1,                                      !- Value 828
  1,                                      !- Value 829
  0.997082072,                            !- Value 830
  0.997082072,                            !- Value 831
  0.997082072,                            !- Value 832
  0.997082072,                            !- Value 833
  0.222699354,                            !- Value 834
  0.255250845,                            !- Value 835
  0.255250845,                            !- Value 836
  0.262267668,                            !- Value 837
  0.262267668,                            !- Value 838
  0.234538311,                            !- Value 839
  0.186033059,                            !- Value 840
  0.186033059,                            !- Value 841
  0.1,                                    !- Value 842
  0.1,                                    !- Value 843
  0.1,                                    !- Value 844
  0.186033059,                            !- Value 845
  0.262267668,                            !- Value 846
  0.255250845,                            !- Value 847
  1,                                      !- Value 848
  1,                                      !- Value 849
  1,                                      !- Value 850
  0.997082072,                            !- Value 851
  1,                                      !- Value 852
  1,                                      !- Value 853
  0.997082072,                            !- Value 854
  0.997082072,                            !- Value 855
  0.997082072,                            !- Value 856
  0.997082072,                            !- Value 857
  0.222699354,                            !- Value 858
  0.255250845,                            !- Value 859
  0.255250845,                            !- Value 860
  0.262267668,                            !- Value 861
  0.262267668,                            !- Value 862
  0.234538311,                            !- Value 863
  0.234538311,                            !- Value 864
  0.186033059,                            !- Value 865
  0.186033059,                            !- Value 866
  0.186033059,                            !- Value 867
  0.186033059,                            !- Value 868
  0.234538311,                            !- Value 869
  0.262267668,                            !- Value 870
  0.255250845,                            !- Value 871
  1,                                      !- Value 872
  0.943778815,                            !- Value 873
  0.943778815,                            !- Value 874
  0.943778815,                            !- Value 875
  0.943778815,                            !- Value 876
  0.943778815,                            !- Value 877
  0.943778815,                            !- Value 878
  0.943778815,                            !- Value 879
  0.943778815,                            !- Value 880
  0.943778815,                            !- Value 881
  0.262267668,                            !- Value 882
  0.262267668,                            !- Value 883
  0.255250845,                            !- Value 884
  0.262267668,                            !- Value 885
  0.262267668,                            !- Value 886
  0.234538311,                            !- Value 887
  0.234538311,                            !- Value 888
  0.186033059,                            !- Value 889
  0.186033059,                            !- Value 890
  0.186033059,                            !- Value 891
  0.186033059,                            !- Value 892
  0.234538311,                            !- Value 893
  0.262267668,                            !- Value 894
  0.255250845,                            !- Value 895
  1,                                      !- Value 896
  0.943778815,                            !- Value 897
  0.943778815,                            !- Value 898
  0.943778815,                            !- Value 899
  0.943778815,                            !- Value 900
  0.943778815,                            !- Value 901
  0.943778815,                            !- Value 902
  0.943778815,                            !- Value 903
  0.943778815,                            !- Value 904
  0.943778815,                            !- Value 905
  0.262267668,                            !- Value 906
  0.262267668,                            !- Value 907
  0.255250845,                            !- Value 908
  0.262267668,                            !- Value 909
  0.262267668,                            !- Value 910
  0.234538311,                            !- Value 911
  0.234538311,                            !- Value 912
  0.186033059,                            !- Value 913
  0.186033059,                            !- Value 914
  0.186033059,                            !- Value 915
  0.186033059,                            !- Value 916
  0.234538311,                            !- Value 917
  0.262267668,                            !- Value 918
  0.255250845,                            !- Value 919
  1,                                      !- Value 920
  0.943778815,                            !- Value 921
  0.943778815,                            !- Value 922
  0.943778815,                            !- Value 923
  0.943778815,                            !- Value 924
  0.943778815,                            !- Value 925
  0.943778815,                            !- Value 926
  0.943778815,                            !- Value 927
  0.943778815,                            !- Value 928
  0.943778815,                            !- Value 929
  0.262267668,                            !- Value 930
  0.262267668,                            !- Value 931
  0.255250845,                            !- Value 932
  0.262267668,                            !- Value 933
  0.262267668,                            !- Value 934
  0.234538311,                            !- Value 935
  0.234538311,                            !- Value 936
  0.186033059,                            !- Value 937
  0.186033059,                            !- Value 938
  0.186033059,                            !- Value 939
  0.186033059,                            !- Value 940
  0.234538311,                            !- Value 941
  0.262267668,                            !- Value 942
  0.255250845,                            !- Value 943
  1,                                      !- Value 944
  0.943778815,                            !- Value 945
  0.943778815,                            !- Value 946
  0.943778815,                            !- Value 947
  0.943778815,                            !- Value 948
  0.943778815,                            !- Value 949
  0.943778815,                            !- Value 950
  0.943778815,                            !- Value 951
  0.943778815,                            !- Value 952
  0.943778815,                            !- Value 953
  0.262267668,                            !- Value 954
  0.262267668,                            !- Value 955
  0.255250845,                            !- Value 956
  0.262267668,                            !- Value 957
  0.262267668,                            !- Value 958
  0.234538311,                            !- Value 959
  0.234538311,                            !- Value 960
  0.186033059,                            !- Value 961
  0.186033059,                            !- Value 962
  0.186033059,                            !- Value 963
  0.186033059,                            !- Value 964
  0.234538311,                            !- Value 965
  0.255250845,                            !- Value 966
  0.255250845,                            !- Value 967
  1,                                      !- Value 968
  0.943778815,                            !- Value 969
  0.943778815,                            !- Value 970
  0.943778815,                            !- Value 971
  0.943778815,                            !- Value 972
  0.943778815,                            !- Value 973
  0.943778815,                            !- Value 974
  0.943778815,                            !- Value 975
  0.943778815,                            !- Value 976
  0.943778815,                            !- Value 977
  0.262267668,                            !- Value 978
  0.262267668,                            !- Value 979
  0.255250845,                            !- Value 980
  0.262267668,                            !- Value 981
  0.262267668,                            !- Value 982
  0.234538311,                            !- Value 983
  0.234538311,                            !- Value 984
  0.186033059,                            !- Value 985
  0.186033059,                            !- Value 986
  0.186033059,                            !- Value 987
  0.186033059,                            !- Value 988
  0.234538311,                            !- Value 989
  0.262267668,                            !- Value 990
  0.255250845,                            !- Value 991
  1,                                      !- Value 992
  0.997082072,                            !- Value 993
  0.997082072,                            !- Value 994
  0.997082072,                            !- Value 995
  1,                                      !- Value 996
  1,                                      !- Value 997
  0.997082072,                            !- Value 998
  0.997082072,                            !- Value 999
  0.997082072,                            !- Value 1000
  0.997082072,                            !- Value 1001
  0.222699354,                            !- Value 1002
  0.255250845,                            !- Value 1003
  0.255250845,                            !- Value 1004
  0.255250845,                            !- Value 1005
  0.262267668,                            !- Value 1006
  0.234538311,                            !- Value 1007
  0.234538311,                            !- Value 1008
  0.186033059,                            !- Value 1009
  0.186033059,                            !- Value 1010
  0.186033059,                            !- Value 1011
  0.186033059,                            !- Value 1012
  0.234538311,                            !- Value 1013
  0.255250845,                            !- Value 1014
  0.255250845,                            !- Value 1015
  1,                                      !- Value 1016
  1,                                      !- Value 1017
  1,                                      !- Value 1018
  0.997082072,                            !- Value 1019
  1,                                      !- Value 1020
  1,                                      !- Value 1021
  0.997082072,                            !- Value 1022
  0.997082072,                            !- Value 1023
  0.997082072,                            !- Value 1024
  0.997082072,                            !- Value 1025
  0.997082072,                            !- Value 1026
  0.255250845,                            !- Value 1027
  0.255250845,                            !- Value 1028
  0.262267668,                            !- Value 1029
  0.262267668,                            !- Value 1030
  0.234538311,                            !- Value 1031
  0.234538311,                            !- Value 1032
  0.186033059,                            !- Value 1033
  0.186033059,                            !- Value 1034
  0.186033059,                            !- Value 1035
  0.186033059,                            !- Value 1036
  0.234538311,                            !- Value 1037
  0.262267668,                            !- Value 1038
  0.255250845,                            !- Value 1039
  1,                                      !- Value 1040
  0.943778815,                            !- Value 1041
  0.943778815,                            !- Value 1042
  0.943778815,                            !- Value 1043
  0.943778815,                            !- Value 1044
  0.943778815,                            !- Value 1045
  0.943778815,                            !- Value 1046
  0.943778815,                            !- Value 1047
  0.943778815,                            !- Value 1048
  0.943778815,                            !- Value 1049
  0.943778815,                            !- Value 1050
  0.262267668,                            !- Value 1051
  0.255250845,                            !- Value 1052
  0.262267668,                            !- Value 1053
  0.262267668,                            !- Value 1054
  0.234538311,                            !- Value 1055
  0.186033059,                            !- Value 1056
  0.186033059,                            !- Value 1057
  0.186033059,                            !- Value 1058
  0.1,                                    !- Value 1059
  0.1,                                    !- Value 1060
  0.234538311,                            !- Value 1061
  0.262267668,                            !- Value 1062
  0.255250845,                            !- Value 1063
  1,                                      !- Value 1064
  0.943778815,                            !- Value 1065
  0.943778815,                            !- Value 1066
  0.943778815,                            !- Value 1067
  0.943778815,                            !- Value 1068
  0.943778815,                            !- Value 1069
  0.943778815,                            !- Value 1070
  0.943778815,                            !- Value 1071
  0.943778815,                            !- Value 1072
  0.943778815,                            !- Value 1073
  0.943778815,                            !- Value 1074
  0.262267668,                            !- Value 1075
  0.255250845,                            !- Value 1076
  0.262267668,                            !- Value 1077
  0.262267668,                            !- Value 1078
  0.234538311,                            !- Value 1079
  0.186033059,                            !- Value 1080
  0.186033059,                            !- Value 1081
  0.186033059,                            !- Value 1082
  0.1,                                    !- Value 1083
  0.1,                                    !- Value 1084
  0.234538311,                            !- Value 1085
  0.262267668,                            !- Value 1086
  0.255250845,                            !- Value 1087
  1,                                      !- Value 1088
  0.943778815,                            !- Value 1089
  0.943778815,                            !- Value 1090
  0.943778815,                            !- Value 1091
  0.943778815,                            !- Value 1092
  0.943778815,                            !- Value 1093
  0.943778815,                            !- Value 1094
  0.943778815,                            !- Value 1095
  0.943778815,                            !- Value 1096
  0.943778815,                            !- Value 1097
  0.943778815,                            !- Value 1098
  0.262267668,                            !- Value 1099
  0.255250845,                            !- Value 1100
  0.262267668,                            !- Value 1101
  0.262267668,                            !- Value 1102
  0.234538311,                            !- Value 1103
  0.186033059,                            !- Value 1104
  0.186033059,                            !- Value 1105
  0.1,                                    !- Value 1106
  0.1,                                    !- Value 1107
  0.1,                                    !- Value 1108
  0.186033059,                            !- Value 1109
  0.262267668,                            !- Value 1110
  0.255250845,                            !- Value 1111
  1,                                      !- Value 1112
  0.943778815,                            !- Value 1113
  0.943778815,                            !- Value 1114
  0.943778815,                            !- Value 1115
  0.943778815,                            !- Value 1116
  0.943778815,                            !- Value 1117
  0.943778815,                            !- Value 1118
  0.943778815,                            !- Value 1119
  0.943778815,                            !- Value 1120
  0.943778815,                            !- Value 1121
  0.943778815,                            !- Value 1122
  0.262267668,                            !- Value 1123
  0.255250845,                            !- Value 1124
  0.262267668,                            !- Value 1125
  0.262267668,                            !- Value 1126
  0.234538311,                            !- Value 1127
  0.186033059,                            !- Value 1128
  0.186033059,                            !- Value 1129
  0.186033059,                            !- Value 1130
  0.186033059,                            !- Value 1131
  0.1,                                    !- Value 1132
  0.234538311,                            !- Value 1133
  0.262267668,                            !- Value 1134
  0.255250845,                            !- Value 1135
  1,                                      !- Value 1136
  0.943778815,                            !- Value 1137
  0.943778815,                            !- Value 1138
  0.943778815,                            !- Value 1139
  0.943778815,                            !- Value 1140
  0.943778815,                            !- Value 1141
  0.943778815,                            !- Value 1142
  0.943778815,                            !- Value 1143
  0.943778815,                            !- Value 1144
  0.943778815,                            !- Value 1145
  0.943778815,                            !- Value 1146
  0.262267668,                            !- Value 1147
  0.255250845,                            !- Value 1148
  0.262267668,                            !- Value 1149
  0.262267668,                            !- Value 1150
  0.234538311,                            !- Value 1151
  0.234538311,                            !- Value 1152
  0.186033059,                            !- Value 1153
  0.186033059,                            !- Value 1154
  0.186033059,                            !- Value 1155
  0.186033059,                            !- Value 1156
  0.234538311,                            !- Value 1157
  0.262267668,                            !- Value 1158
  1,                                      !- Value 1159
  1,                                      !- Value 1160
  1,                                      !- Value 1161
  0.997082072,                            !- Value 1162
  0.997082072,                            !- Value 1163
  1,                                      !- Value 1164
  1,                                      !- Value 1165
  0.997082072,                            !- Value 1166
  0.997082072,                            !- Value 1167
  0.997082072,                            !- Value 1168
  0.997082072,                            !- Value 1169
  0.997082072,                            !- Value 1170
  0.255250845,                            !- Value 1171
  0.255250845,                            !- Value 1172
  0.255250845,                            !- Value 1173
  0.262267668,                            !- Value 1174
  0.234538311,                            !- Value 1175
  0.234538311,                            !- Value 1176
  0.234538311,                            !- Value 1177
  0.186033059,                            !- Value 1178
  0.186033059,                            !- Value 1179
  0.186033059,                            !- Value 1180
  0.186033059,                            !- Value 1181
  0.255250845,                            !- Value 1182
  1,                                      !- Value 1183
  1,                                      !- Value 1184
  1,                                      !- Value 1185
  1,                                      !- Value 1186
  0.997082072,                            !- Value 1187
  0.997082072,                            !- Value 1188
  0.997082072,                            !- Value 1189
  0.997082072,                            !- Value 1190
  0.997082072,                            !- Value 1191
  1,                                      !- Value 1192
  1,                                      !- Value 1193
  0.997082072,                            !- Value 1194
  0.222699354,                            !- Value 1195
  0.222699354,                            !- Value 1196
  0.262267668,                            !- Value 1197
  0.262267668,                            !- Value 1198
  0.234538311,                            !- Value 1199
  0.186033059,                            !- Value 1200
  0.186033059,                            !- Value 1201
  0.186033059,                            !- Value 1202
  0.186033059,                            !- Value 1203
  0.186033059,                            !- Value 1204
  0.186033059,                            !- Value 1205
  0.262267668,                            !- Value 1206
  1,                                      !- Value 1207
  1,                                      !- Value 1208
  0.943778815,                            !- Value 1209
  0.943778815,                            !- Value 1210
  0.943778815,                            !- Value 1211
  0.943778815,                            !- Value 1212
  0.943778815,                            !- Value 1213
  0.943778815,                            !- Value 1214
  0.943778815,                            !- Value 1215
  0.943778815,                            !- Value 1216
  0.943778815,                            !- Value 1217
  0.943778815,                            !- Value 1218
  0.262267668,                            !- Value 1219
  0.255250845,                            !- Value 1220
  0.262267668,                            !- Value 1221
  0.262267668,                            !- Value 1222
  0.234538311,                            !- Value 1223
  0.234538311,                            !- Value 1224
  0.186033059,                            !- Value 1225
  0.186033059,                            !- Value 1226
  0.186033059,                            !- Value 1227
  0.186033059,                            !- Value 1228
  0.234538311,                            !- Value 1229
  0.262267668,                            !- Value 1230
  1,                                      !- Value 1231
  1,                                      !- Value 1232
  0.943778815,                            !- Value 1233
  0.943778815,                            !- Value 1234
  0.943778815,                            !- Value 1235
  0.943778815,                            !- Value 1236
  0.943778815,                            !- Value 1237
  0.943778815,                            !- Value 1238
  0.943778815,                            !- Value 1239
  0.943778815,                            !- Value 1240
  0.943778815,                            !- Value 1241
  0.943778815,                            !- Value 1242
  0.262267668,                            !- Value 1243
  0.255250845,                            !- Value 1244
  0.262267668,                            !- Value 1245
  0.262267668,                            !- Value 1246
  0.234538311,                            !- Value 1247
  0.234538311,                            !- Value 1248
  0.186033059,                            !- Value 1249
  0.186033059,                            !- Value 1250
  0.186033059,                            !- Value 1251
  0.186033059,                            !- Value 1252
  0.234538311,                            !- Value 1253
  0.262267668,                            !- Value 1254
  1,                                      !- Value 1255
  1,                                      !- Value 1256
  0.943778815,                            !- Value 1257
  0.943778815,                            !- Value 1258
  0.943778815,                            !- Value 1259
  0.943778815,                            !- Value 1260
  0.943778815,                            !- Value 1261
  0.943778815,                            !- Value 1262
  0.943778815,                            !- Value 1263
  0.943778815,                            !- Value 1264
  0.943778815,                            !- Value 1265
  0.943778815,                            !- Value 1266
  0.262267668,                            !- Value 1267
  0.255250845,                            !- Value 1268
  0.262267668,                            !- Value 1269
  0.262267668,                            !- Value 1270
  0.234538311,                            !- Value 1271
  0.234538311,                            !- Value 1272
  0.186033059,                            !- Value 1273
  0.186033059,                            !- Value 1274
  0.186033059,                            !- Value 1275
  0.1,                                    !- Value 1276
  0.234538311,                            !- Value 1277
  0.255250845,                            !- Value 1278
  1,                                      !- Value 1279
  1,                                      !- Value 1280
  0.943778815,                            !- Value 1281
  0.943778815,                            !- Value 1282
  0.943778815,                            !- Value 1283
  0.943778815,                            !- Value 1284
  0.943778815,                            !- Value 1285
  0.943778815,                            !- Value 1286
  0.943778815,                            !- Value 1287
  0.943778815,                            !- Value 1288
  0.943778815,                            !- Value 1289
  0.943778815,                            !- Value 1290
  0.262267668,                            !- Value 1291
  0.255250845,                            !- Value 1292
  0.262267668,                            !- Value 1293
  0.262267668,                            !- Value 1294
  0.234538311,                            !- Value 1295
  0.186033059,                            !- Value 1296
  0.186033059,                            !- Value 1297
  0.186033059,                            !- Value 1298
  0.186033059,                            !- Value 1299
  0.1,                                    !- Value 1300
  0.234538311,                            !- Value 1301
  0.262267668,                            !- Value 1302
  1,                                      !- Value 1303
  1,                                      !- Value 1304
  0.943778815,                            !- Value 1305
  0.943778815,                            !- Value 1306
  0.943778815,                            !- Value 1307
  0.943778815,                            !- Value 1308
  0.943778815,                            !- Value 1309
  0.943778815,                            !- Value 1310
  0.943778815,                            !- Value 1311
  0.943778815,                            !- Value 1312
  0.943778815,                            !- Value 1313
  0.943778815,                            !- Value 1314
  0.262267668,                            !- Value 1315
  0.255250845,                            !- Value 1316
  0.262267668,                            !- Value 1317
  0.262267668,                            !- Value 1318
  0.234538311,                            !- Value 1319
  0.186033059,                            !- Value 1320
  0.186033059,                            !- Value 1321
  0.186033059,                            !- Value 1322
  0.1,                                    !- Value 1323
  0.1,                                    !- Value 1324
  0.234538311,                            !- Value 1325
  0.262267668,                            !- Value 1326
  1,                                      !- Value 1327
  1,                                      !- Value 1328
  1,                                      !- Value 1329
  0.997082072,                            !- Value 1330
  0.997082072,                            !- Value 1331
  1,                                      !- Value 1332
  1,                                      !- Value 1333
  0.997082072,                            !- Value 1334
  0.997082072,                            !- Value 1335
  0.997082072,                            !- Value 1336
  0.997082072,                            !- Value 1337
  0.997082072,                            !- Value 1338
  0.255250845,                            !- Value 1339
  0.255250845,                            !- Value 1340
  0.262267668,                            !- Value 1341
  0.262267668,                            !- Value 1342
  0.234538311,                            !- Value 1343
  0.186033059,                            !- Value 1344
  0.186033059,                            !- Value 1345
  0.186033059,                            !- Value 1346
  0.186033059,                            !- Value 1347
  0.1,                                    !- Value 1348
  0.234538311,                            !- Value 1349
  0.262267668,                            !- Value 1350
  1,                                      !- Value 1351
  1,                                      !- Value 1352
  1,                                      !- Value 1353
  0.997082072,                            !- Value 1354
  0.997082072,                            !- Value 1355
  1,                                      !- Value 1356
  1,                                      !- Value 1357
  0.997082072,                            !- Value 1358
  0.997082072,                            !- Value 1359
  0.997082072,                            !- Value 1360
  0.997082072,                            !- Value 1361
  0.997082072,                            !- Value 1362
  0.255250845,                            !- Value 1363
  0.255250845,                            !- Value 1364
  0.262267668,                            !- Value 1365
  0.262267668,                            !- Value 1366
  0.234538311,                            !- Value 1367
  0.234538311,                            !- Value 1368
  0.186033059,                            !- Value 1369
  0.186033059,                            !- Value 1370
  0.186033059,                            !- Value 1371
  0.186033059,                            !- Value 1372
  0.234538311,                            !- Value 1373
  0.262267668,                            !- Value 1374
  1,                                      !- Value 1375
  1,                                      !- Value 1376
  0.943778815,                            !- Value 1377
  0.943778815,                            !- Value 1378
  0.943778815,                            !- Value 1379
  0.943778815,                            !- Value 1380
  0.943778815,                            !- Value 1381
  0.943778815,                            !- Value 1382
  0.943778815,                            !- Value 1383
  0.943778815,                            !- Value 1384
  0.943778815,                            !- Value 1385
  0.943778815,                            !- Value 1386
  0.262267668,                            !- Value 1387
  0.255250845,                            !- Value 1388
  0.262267668,                            !- Value 1389
  0.262267668,                            !- Value 1390
  0.234538311,                            !- Value 1391
  0.234538311,                            !- Value 1392
  0.186033059,                            !- Value 1393
  0.186033059,                            !- Value 1394
  0.186033059,                            !- Value 1395
  0.186033059,                            !- Value 1396
  0.234538311,                            !- Value 1397
  0.262267668,                            !- Value 1398
  1,                                      !- Value 1399
  1,                                      !- Value 1400
  0.943778815,                            !- Value 1401
  0.943778815,                            !- Value 1402
  0.943778815,                            !- Value 1403
  0.943778815,                            !- Value 1404
  0.943778815,                            !- Value 1405
  0.943778815,                            !- Value 1406
  0.943778815,                            !- Value 1407
  0.943778815,                            !- Value 1408
  0.943778815,                            !- Value 1409
  0.943778815,                            !- Value 1410
  0.262267668,                            !- Value 1411
  0.255250845,                            !- Value 1412
  0.262267668,                            !- Value 1413
  0.262267668,                            !- Value 1414
  0.234538311,                            !- Value 1415
  0.234538311,                            !- Value 1416
  0.186033059,                            !- Value 1417
  0.186033059,                            !- Value 1418
  0.186033059,                            !- Value 1419
  0.186033059,                            !- Value 1420
  0.234538311,                            !- Value 1421
  0.255250845,                            !- Value 1422
  1,                                      !- Value 1423
  1,                                      !- Value 1424
  0.943778815,                            !- Value 1425
  0.943778815,                            !- Value 1426
  0.943778815,                            !- Value 1427
  0.943778815,                            !- Value 1428
  0.943778815,                            !- Value 1429
  0.943778815,                            !- Value 1430
  0.943778815,                            !- Value 1431
  0.943778815,                            !- Value 1432
  0.943778815,                            !- Value 1433
  0.943778815,                            !- Value 1434
  0.262267668,                            !- Value 1435
  0.255250845,                            !- Value 1436
  0.262267668,                            !- Value 1437
  0.262267668,                            !- Value 1438
  0.234538311,                            !- Value 1439
  0.234538311,                            !- Value 1440
  0.234538311,                            !- Value 1441
  0.186033059,                            !- Value 1442
  0.186033059,                            !- Value 1443
  0.186033059,                            !- Value 1444
  0.186033059,                            !- Value 1445
  0.255250845,                            !- Value 1446
  1,                                      !- Value 1447
  1,                                      !- Value 1448
  1,                                      !- Value 1449
  0.943778815,                            !- Value 1450
  0.943778815,                            !- Value 1451
  0.943778815,                            !- Value 1452
  0.943778815,                            !- Value 1453
  0.943778815,                            !- Value 1454
  0.943778815,                            !- Value 1455
  0.943778815,                            !- Value 1456
  0.943778815,                            !- Value 1457
  0.943778815,                            !- Value 1458
  0.262267668,                            !- Value 1459
  0.255250845,                            !- Value 1460
  0.262267668,                            !- Value 1461
  0.262267668,                            !- Value 1462
  0.234538311,                            !- Value 1463
  0.234538311,                            !- Value 1464
  0.234538311,                            !- Value 1465
  0.186033059,                            !- Value 1466
  0.186033059,                            !- Value 1467
  0.186033059,                            !- Value 1468
  0.186033059,                            !- Value 1469
  0.255250845,                            !- Value 1470
  1,                                      !- Value 1471
  1,                                      !- Value 1472
  1,                                      !- Value 1473
  0.943778815,                            !- Value 1474
  0.943778815,                            !- Value 1475
  0.943778815,                            !- Value 1476
  0.943778815,                            !- Value 1477
  0.943778815,                            !- Value 1478
  0.943778815,                            !- Value 1479
  0.943778815,                            !- Value 1480
  0.943778815,                            !- Value 1481
  0.943778815,                            !- Value 1482
  0.262267668,                            !- Value 1483
  0.255250845,                            !- Value 1484
  0.262267668,                            !- Value 1485
  0.262267668,                            !- Value 1486
  0.234538311,                            !- Value 1487
  0.234538311,                            !- Value 1488
  0.234538311,                            !- Value 1489
  0.186033059,                            !- Value 1490
  0.186033059,                            !- Value 1491
  0.186033059,                            !- Value 1492
  0.186033059,                            !- Value 1493
  0.255250845,                            !- Value 1494
  1,                                      !- Value 1495
  1,                                      !- Value 1496
  1,                                      !- Value 1497
  0.997082072,                            !- Value 1498
  0.997082072,                            !- Value 1499
  0.997082072,                            !- Value 1500
  0.997082072,                            !- Value 1501
  0.997082072,                            !- Value 1502
  0.997082072,                            !- Value 1503
  1,                                      !- Value 1504
  0.997082072,                            !- Value 1505
  0.997082072,                            !- Value 1506
  0.222699354,                            !- Value 1507
  0.222699354,                            !- Value 1508
  0.262267668,                            !- Value 1509
  0.262267668,                            !- Value 1510
  0.234538311,                            !- Value 1511
  0.234538311,                            !- Value 1512
  0.234538311,                            !- Value 1513
  0.186033059,                            !- Value 1514
  0.186033059,                            !- Value 1515
  0.186033059,                            !- Value 1516
  0.186033059,                            !- Value 1517
  0.255250845,                            !- Value 1518
  1,                                      !- Value 1519
  1,                                      !- Value 1520
  0.997082072,                            !- Value 1521
  0.997082072,                            !- Value 1522
  0.997082072,                            !- Value 1523
  1,                                      !- Value 1524
  1,                                      !- Value 1525
  0.997082072,                            !- Value 1526
  0.997082072,                            !- Value 1527
  0.997082072,                            !- Value 1528
  0.997082072,                            !- Value 1529
  0.997082072,                            !- Value 1530
  0.255250845,                            !- Value 1531
  0.255250845,                            !- Value 1532
  0.255250845,                            !- Value 1533
  0.262267668,                            !- Value 1534
  0.234538311,                            !- Value 1535
  0.234538311,                            !- Value 1536
  0.186033059,                            !- Value 1537
  0.186033059,                            !- Value 1538
  0.186033059,                            !- Value 1539
  0.186033059,                            !- Value 1540
  0.186033059,                            !- Value 1541
  0.255250845,                            !- Value 1542
  1,                                      !- Value 1543
  1,                                      !- Value 1544
  1,                                      !- Value 1545
  0.943778815,                            !- Value 1546
  0.943778815,                            !- Value 1547
  0.943778815,                            !- Value 1548
  0.943778815,                            !- Value 1549
  0.943778815,                            !- Value 1550
  0.943778815,                            !- Value 1551
  0.943778815,                            !- Value 1552
  0.943778815,                            !- Value 1553
  0.943778815,                            !- Value 1554
  0.262267668,                            !- Value 1555
  0.255250845,                            !- Value 1556
  0.262267668,                            !- Value 1557
  0.262267668,                            !- Value 1558
  0.234538311,                            !- Value 1559
  0.234538311,                            !- Value 1560
  0.186033059,                            !- Value 1561
  0.186033059,                            !- Value 1562
  0.186033059,                            !- Value 1563
  0.186033059,                            !- Value 1564
  0.234538311,                            !- Value 1565
  0.255250845,                            !- Value 1566
  1,                                      !- Value 1567
  1,                                      !- Value 1568
  0.943778815,                            !- Value 1569
  0.943778815,                            !- Value 1570
  0.943778815,                            !- Value 1571
  0.943778815,                            !- Value 1572
  0.943778815,                            !- Value 1573
  0.943778815,                            !- Value 1574
  0.943778815,                            !- Value 1575
  0.943778815,                            !- Value 1576
  0.943778815,                            !- Value 1577
  0.943778815,                            !- Value 1578
  0.262267668,                            !- Value 1579
  0.255250845,                            !- Value 1580
  0.262267668,                            !- Value 1581
  0.262267668,                            !- Value 1582
  0.234538311,                            !- Value 1583
  0.234538311,                            !- Value 1584
  0.186033059,                            !- Value 1585
  0.186033059,                            !- Value 1586
  0.186033059,                            !- Value 1587
  0.186033059,                            !- Value 1588
  0.234538311,                            !- Value 1589
  0.255250845,                            !- Value 1590
  1,                                      !- Value 1591
  1,                                      !- Value 1592
  0.943778815,                            !- Value 1593
  0.943778815,                            !- Value 1594
  0.943778815,                            !- Value 1595
  0.943778815,                            !- Value 1596
  0.943778815,                            !- Value 1597
  0.943778815,                            !- Value 1598
  0.943778815,                            !- Value 1599
  0.943778815,                            !- Value 1600
  0.943778815,                            !- Value 1601
  0.943778815,                            !- Value 1602
  0.262267668,                            !- Value 1603
  0.255250845,                            !- Value 1604
  0.262267668,                            !- Value 1605
  0.262267668,                            !- Value 1606
  0.234538311,                            !- Value 1607
  0.234538311,                            !- Value 1608
  0.186033059,                            !- Value 1609
  0.186033059,                            !- Value 1610
  0.186033059,                            !- Value 1611
  0.186033059,                            !- Value 1612
  0.234538311,                            !- Value 1613
  0.255250845,                            !- Value 1614
  1,                                      !- Value 1615
  1,                                      !- Value 1616
  0.943778815,                            !- Value 1617
  0.943778815,                            !- Value 1618
  0.943778815,                            !- Value 1619
  0.943778815,                            !- Value 1620
  0.943778815,                            !- Value 1621
  0.943778815,                            !- Value 1622
  0.943778815,                            !- Value 1623
  0.943778815,                            !- Value 1624
  0.943778815,                            !- Value 1625
  0.943778815,                            !- Value 1626
  0.262267668,                            !- Value 1627
  0.255250845,                            !- Value 1628
  0.262267668,                            !- Value 1629
  0.262267668,                            !- Value 1630
  0.234538311,                            !- Value 1631
  0.186033059,                            !- Value 1632
  0.186033059,                            !- Value 1633
  0.186033059,                            !- Value 1634
  0.186033059,                            !- Value 1635
  0.186033059,                            !- Value 1636
  0.234538311,                            !- Value 1637
  0.262267668,                            !- Value 1638
  1,                                      !- Value 1639
  1,                                      !- Value 1640
  0.943778815,                            !- Value 1641
  0.943778815,                            !- Value 1642
  0.943778815,                            !- Value 1643
  0.943778815,                            !- Value 1644
  0.943778815,                            !- Value 1645
  0.943778815,                            !- Value 1646
  0.943778815,                            !- Value 1647
  0.943778815,                            !- Value 1648
  0.943778815,                            !- Value 1649
  0.943778815,                            !- Value 1650
  0.262267668,                            !- Value 1651
  0.255250845,                            !- Value 1652
  0.262267668,                            !- Value 1653
  0.262267668,                            !- Value 1654
  0.234538311,                            !- Value 1655
  0.186033059,                            !- Value 1656
  0.186033059,                            !- Value 1657
  0.186033059,                            !- Value 1658
  0.186033059,                            !- Value 1659
  0.1,                                    !- Value 1660
  0.234538311,                            !- Value 1661
  0.262267668,                            !- Value 1662
  1,                                      !- Value 1663
  1,                                      !- Value 1664
  1,                                      !- Value 1665
  0.997082072,                            !- Value 1666
  0.997082072,                            !- Value 1667
  1,                                      !- Value 1668
  1,                                      !- Value 1669
  0.997082072,                            !- Value 1670
  0.997082072,                            !- Value 1671
  0.997082072,                            !- Value 1672
  0.997082072,                            !- Value 1673
  0.997082072,                            !- Value 1674
  0.255250845,                            !- Value 1675
  0.255250845,                            !- Value 1676
  0.262267668,                            !- Value 1677
  0.262267668,                            !- Value 1678
  0.234538311,                            !- Value 1679
  0.234538311,                            !- Value 1680
  0.186033059,                            !- Value 1681
  0.186033059,                            !- Value 1682
  0.186033059,                            !- Value 1683
  0.186033059,                            !- Value 1684
  0.234538311,                            !- Value 1685
  0.262267668,                            !- Value 1686
  1,                                      !- Value 1687
  1,                                      !- Value 1688
  1,                                      !- Value 1689
  0.997082072,                            !- Value 1690
  0.997082072,                            !- Value 1691
  1,                                      !- Value 1692
  1,                                      !- Value 1693
  0.997082072,                            !- Value 1694
  0.997082072,                            !- Value 1695
  0.997082072,                            !- Value 1696
  0.997082072,                            !- Value 1697
  0.997082072,                            !- Value 1698
  0.255250845,                            !- Value 1699
  0.255250845,                            !- Value 1700
  0.255250845,                            !- Value 1701
  0.262267668,                            !- Value 1702
  0.234538311,                            !- Value 1703
  0.234538311,                            !- Value 1704
  0.234538311,                            !- Value 1705
  0.186033059,                            !- Value 1706
  0.186033059,                            !- Value 1707
  0.186033059,                            !- Value 1708
  0.186033059,                            !- Value 1709
  0.255250845,                            !- Value 1710
  1,                                      !- Value 1711
  1,                                      !- Value 1712
  1,                                      !- Value 1713
  0.943778815,                            !- Value 1714
  0.943778815,                            !- Value 1715
  0.943778815,                            !- Value 1716
  0.943778815,                            !- Value 1717
  0.943778815,                            !- Value 1718
  0.943778815,                            !- Value 1719
  0.943778815,                            !- Value 1720
  0.943778815,                            !- Value 1721
  0.943778815,                            !- Value 1722
  0.262267668,                            !- Value 1723
  0.255250845,                            !- Value 1724
  0.262267668,                            !- Value 1725
  0.262267668,                            !- Value 1726
  0.234538311,                            !- Value 1727
  0.234538311,                            !- Value 1728
  0.234538311,                            !- Value 1729
  0.186033059,                            !- Value 1730
  0.186033059,                            !- Value 1731
  0.186033059,                            !- Value 1732
  0.186033059,                            !- Value 1733
  0.255250845,                            !- Value 1734
  1,                                      !- Value 1735
  1,                                      !- Value 1736
  1,                                      !- Value 1737
  0.943778815,                            !- Value 1738
  0.943778815,                            !- Value 1739
  0.943778815,                            !- Value 1740
  0.943778815,                            !- Value 1741
  0.943778815,                            !- Value 1742
  0.943778815,                            !- Value 1743
  0.943778815,                            !- Value 1744
  0.943778815,                            !- Value 1745
  0.943778815,                            !- Value 1746
  0.262267668,                            !- Value 1747
  0.255250845,                            !- Value 1748
  0.262267668,                            !- Value 1749
  0.262267668,                            !- Value 1750
  0.234538311,                            !- Value 1751
  0.234538311,                            !- Value 1752
  0.186033059,                            !- Value 1753
  0.186033059,                            !- Value 1754
  0.186033059,                            !- Value 1755
  0.186033059,                            !- Value 1756
  0.234538311,                            !- Value 1757
  0.255250845,                            !- Value 1758
  1,                                      !- Value 1759
  1,                                      !- Value 1760
  0.943778815,                            !- Value 1761
  0.943778815,                            !- Value 1762
  0.943778815,                            !- Value 1763
  0.943778815,                            !- Value 1764
  0.943778815,                            !- Value 1765
  0.943778815,                            !- Value 1766
  0.943778815,                            !- Value 1767
  0.943778815,                            !- Value 1768
  0.943778815,                            !- Value 1769
  0.943778815,                            !- Value 1770
  0.262267668,                            !- Value 1771
  0.255250845,                            !- Value 1772
  0.262267668,                            !- Value 1773
  0.262267668,                            !- Value 1774
  0.234538311,                            !- Value 1775
  0.234538311,                            !- Value 1776
  0.186033059,                            !- Value 1777
  0.186033059,                            !- Value 1778
  0.186033059,                            !- Value 1779
  0.186033059,                            !- Value 1780
  0.234538311,                            !- Value 1781
  0.255250845,                            !- Value 1782
  1,                                      !- Value 1783
  1,                                      !- Value 1784
  0.943778815,                            !- Value 1785
  0.943778815,                            !- Value 1786
  0.943778815,                            !- Value 1787
  0.943778815,                            !- Value 1788
  0.943778815,                            !- Value 1789
  0.943778815,                            !- Value 1790
  0.943778815,                            !- Value 1791
  0.943778815,                            !- Value 1792
  0.943778815,                            !- Value 1793
  0.943778815,                            !- Value 1794
  0.262267668,                            !- Value 1795
  0.255250845,                            !- Value 1796
  0.262267668,                            !- Value 1797
  0.262267668,                            !- Value 1798
  0.234538311,                            !- Value 1799
  0.234538311,                            !- Value 1800
  0.186033059,                            !- Value 1801
  0.186033059,                            !- Value 1802
  0.186033059,                            !- Value 1803
  0.186033059,                            !- Value 1804
  0.234538311,                            !- Value 1805
  0.262267668,                            !- Value 1806
  1,                                      !- Value 1807
  1,                                      !- Value 1808
  0.943778815,                            !- Value 1809
  0.943778815,                            !- Value 1810
  0.943778815,                            !- Value 1811
  0.943778815,                            !- Value 1812
  0.943778815,                            !- Value 1813
  0.943778815,                            !- Value 1814
  0.943778815,                            !- Value 1815
  0.943778815,                            !- Value 1816
  0.943778815,                            !- Value 1817
  0.943778815,                            !- Value 1818
  0.262267668,                            !- Value 1819
  0.255250845,                            !- Value 1820
  0.262267668,                            !- Value 1821
  0.262267668,                            !- Value 1822
  0.234538311,                            !- Value 1823
  0.234538311,                            !- Value 1824
  0.186033059,                            !- Value 1825
  0.186033059,                            !- Value 1826
  0.186033059,                            !- Value 1827
  0.1,                                    !- Value 1828
  0.234538311,                            !- Value 1829
  0.255250845,                            !- Value 1830
  1,                                      !- Value 1831
  1,                                      !- Value 1832
  1,                                      !- Value 1833
  0.997082072,                            !- Value 1834
  0.997082072,                            !- Value 1835
  1,                                      !- Value 1836
  1,                                      !- Value 1837
  0.997082072,                            !- Value 1838
  0.997082072,                            !- Value 1839
  0.997082072,                            !- Value 1840
  0.997082072,                            !- Value 1841
  0.997082072,                            !- Value 1842
  0.255250845,                            !- Value 1843
  0.255250845,                            !- Value 1844
  0.255250845,                            !- Value 1845
  0.262267668,                            !- Value 1846
  0.234538311,                            !- Value 1847
  0.234538311,                            !- Value 1848
  0.234538311,                            !- Value 1849
  0.186033059,                            !- Value 1850
  0.186033059,                            !- Value 1851
  0.186033059,                            !- Value 1852
  0.186033059,                            !- Value 1853
  0.255250845,                            !- Value 1854
  1,                                      !- Value 1855
  1,                                      !- Value 1856
  1,                                      !- Value 1857
  0.997082072,                            !- Value 1858
  0.997082072,                            !- Value 1859
  0.997082072,                            !- Value 1860
  0.997082072,                            !- Value 1861
  0.997082072,                            !- Value 1862
  1,                                      !- Value 1863
  1,                                      !- Value 1864
  0.997082072,                            !- Value 1865
  0.997082072,                            !- Value 1866
  0.222699354,                            !- Value 1867
  0.222699354,                            !- Value 1868
  0.262267668,                            !- Value 1869
  0.262267668,                            !- Value 1870
  0.234538311,                            !- Value 1871
  0.234538311,                            !- Value 1872
  0.234538311,                            !- Value 1873
  0.186033059,                            !- Value 1874
  0.186033059,                            !- Value 1875
  0.186033059,                            !- Value 1876
  0.186033059,                            !- Value 1877
  0.255250845,                            !- Value 1878
  1,                                      !- Value 1879
  1,                                      !- Value 1880
  0.943778815,                            !- Value 1881
  0.943778815,                            !- Value 1882
  0.943778815,                            !- Value 1883
  0.943778815,                            !- Value 1884
  0.943778815,                            !- Value 1885
  0.943778815,                            !- Value 1886
  0.943778815,                            !- Value 1887
  0.943778815,                            !- Value 1888
  0.943778815,                            !- Value 1889
  0.943778815,                            !- Value 1890
  0.262267668,                            !- Value 1891
  0.255250845,                            !- Value 1892
  0.262267668,                            !- Value 1893
  0.262267668,                            !- Value 1894
  0.234538311,                            !- Value 1895
  0.234538311,                            !- Value 1896
  0.234538311,                            !- Value 1897
  0.186033059,                            !- Value 1898
  0.186033059,                            !- Value 1899
  0.186033059,                            !- Value 1900
  0.186033059,                            !- Value 1901
  0.255250845,                            !- Value 1902
  1,                                      !- Value 1903
  1,                                      !- Value 1904
  1,                                      !- Value 1905
  0.943778815,                            !- Value 1906
  0.943778815,                            !- Value 1907
  0.943778815,                            !- Value 1908
  0.943778815,                            !- Value 1909
  0.943778815,                            !- Value 1910
  0.943778815,                            !- Value 1911
  0.943778815,                            !- Value 1912
  0.943778815,                            !- Value 1913
  0.943778815,                            !- Value 1914
  0.262267668,                            !- Value 1915
  0.255250845,                            !- Value 1916
  0.262267668,                            !- Value 1917
  0.262267668,                            !- Value 1918
  0.234538311,                            !- Value 1919
  0.234538311,                            !- Value 1920
  0.234538311,                            !- Value 1921
  0.186033059,                            !- Value 1922
  0.186033059,                            !- Value 1923
  0.186033059,                            !- Value 1924
  0.186033059,                            !- Value 1925
  0.255250845,                            !- Value 1926
  1,                                      !- Value 1927
  1,                                      !- Value 1928
  1,                                      !- Value 1929
  0.943778815,                            !- Value 1930
  0.943778815,                            !- Value 1931
  0.943778815,                            !- Value 1932
  0.943778815,                            !- Value 1933
  0.943778815,                            !- Value 1934
  0.943778815,                            !- Value 1935
  0.943778815,                            !- Value 1936
  0.943778815,                            !- Value 1937
  0.943778815,                            !- Value 1938
  0.262267668,                            !- Value 1939
  0.255250845,                            !- Value 1940
  0.262267668,                            !- Value 1941
  0.262267668,                            !- Value 1942
  0.234538311,                            !- Value 1943
  0.234538311,                            !- Value 1944
  0.234538311,                            !- Value 1945
  0.186033059,                            !- Value 1946
  0.186033059,                            !- Value 1947
  0.186033059,                            !- Value 1948
  0.186033059,                            !- Value 1949
  1,                                      !- Value 1950
  1,                                      !- Value 1951
  1,                                      !- Value 1952
  1,                                      !- Value 1953
  0.943778815,                            !- Value 1954
  0.943778815,                            !- Value 1955
  0.943778815,                            !- Value 1956
  0.943778815,                            !- Value 1957
  0.943778815,                            !- Value 1958
  0.943778815,                            !- Value 1959
  0.943778815,                            !- Value 1960
  0.943778815,                            !- Value 1961
  0.943778815,                            !- Value 1962
  0.262267668,                            !- Value 1963
  0.255250845,                            !- Value 1964
  0.255250845,                            !- Value 1965
  0.262267668,                            !- Value 1966
  0.234538311,                            !- Value 1967
  0.234538311,                            !- Value 1968
  0.234538311,                            !- Value 1969
  0.234538311,                            !- Value 1970
  0.186033059,                            !- Value 1971
  0.186033059,                            !- Value 1972
  0.186033059,                            !- Value 1973
  1,                                      !- Value 1974
  1,                                      !- Value 1975
  0.997082072,                            !- Value 1976
  1,                                      !- Value 1977
  0.943778815,                            !- Value 1978
  0.943778815,                            !- Value 1979
  0.943778815,                            !- Value 1980
  0.943778815,                            !- Value 1981
  0.943778815,                            !- Value 1982
  0.943778815,                            !- Value 1983
  0.943778815,                            !- Value 1984
  0.943778815,                            !- Value 1985
  0.943778815,                            !- Value 1986
  0.262267668,                            !- Value 1987
  0.255250845,                            !- Value 1988
  0.255250845,                            !- Value 1989
  0.262267668,                            !- Value 1990
  0.234538311,                            !- Value 1991
  0.234538311,                            !- Value 1992
  0.234538311,                            !- Value 1993
  0.234538311,                            !- Value 1994
  0.186033059,                            !- Value 1995
  0.186033059,                            !- Value 1996
  0.186033059,                            !- Value 1997
  1,                                      !- Value 1998
  1,                                      !- Value 1999
  0.997082072,                            !- Value 2000
  1,                                      !- Value 2001
  1,                                      !- Value 2002
  0.997082072,                            !- Value 2003
  0.997082072,                            !- Value 2004
  0.997082072,                            !- Value 2005
  0.997082072,                            !- Value 2006
  0.997082072,                            !- Value 2007
  0.997082072,                            !- Value 2008
  1,                                      !- Value 2009
  0.997082072,                            !- Value 2010
  0.222699354,                            !- Value 2011
  0.222699354,                            !- Value 2012
  0.255250845,                            !- Value 2013
  0.262267668,                            !- Value 2014
  0.234538311,                            !- Value 2015
  0.234538311,                            !- Value 2016
  0.234538311,                            !- Value 2017
  0.234538311,                            !- Value 2018
  0.186033059,                            !- Value 2019
  0.186033059,                            !- Value 2020
  0.186033059,                            !- Value 2021
  1,                                      !- Value 2022
  1,                                      !- Value 2023
  1,                                      !- Value 2024
  0.997082072,                            !- Value 2025
  0.997082072,                            !- Value 2026
  0.997082072,                            !- Value 2027
  0.997082072,                            !- Value 2028
  0.997082072,                            !- Value 2029
  1,                                      !- Value 2030
  0.997082072,                            !- Value 2031
  0.997082072,                            !- Value 2032
  0.997082072,                            !- Value 2033
  0.997082072,                            !- Value 2034
  0.222699354,                            !- Value 2035
  0.255250845,                            !- Value 2036
  0.234538311,                            !- Value 2037
  0.262267668,                            !- Value 2038
  0.234538311,                            !- Value 2039
  0.234538311,                            !- Value 2040
  0.234538311,                            !- Value 2041
  0.234538311,                            !- Value 2042
  0.186033059,                            !- Value 2043
  0.186033059,                            !- Value 2044
  0.186033059,                            !- Value 2045
  1,                                      !- Value 2046
  1,                                      !- Value 2047
  0.997082072,                            !- Value 2048
  1,                                      !- Value 2049
  0.943778815,                            !- Value 2050
  0.943778815,                            !- Value 2051
  0.943778815,                            !- Value 2052
  0.943778815,                            !- Value 2053
  0.943778815,                            !- Value 2054
  0.943778815,                            !- Value 2055
  0.943778815,                            !- Value 2056
  0.943778815,                            !- Value 2057
  0.943778815,                            !- Value 2058
  0.943778815,                            !- Value 2059
  0.255250845,                            !- Value 2060
  0.255250845,                            !- Value 2061
  0.262267668,                            !- Value 2062
  0.234538311,                            !- Value 2063
  0.234538311,                            !- Value 2064
  0.234538311,                            !- Value 2065
  0.234538311,                            !- Value 2066
  0.186033059,                            !- Value 2067
  0.186033059,                            !- Value 2068
  0.186033059,                            !- Value 2069
  1,                                      !- Value 2070
  1,                                      !- Value 2071
  0.997082072,                            !- Value 2072
  1,                                      !- Value 2073
  0.943778815,                            !- Value 2074
  0.943778815,                            !- Value 2075
  0.943778815,                            !- Value 2076
  0.943778815,                            !- Value 2077
  0.943778815,                            !- Value 2078
  0.943778815,                            !- Value 2079
  0.943778815,                            !- Value 2080
  0.943778815,                            !- Value 2081
  0.943778815,                            !- Value 2082
  0.943778815,                            !- Value 2083
  0.255250845,                            !- Value 2084
  0.255250845,                            !- Value 2085
  0.262267668,                            !- Value 2086
  0.234538311,                            !- Value 2087
  0.234538311,                            !- Value 2088
  0.234538311,                            !- Value 2089
  0.234538311,                            !- Value 2090
  0.186033059,                            !- Value 2091
  0.186033059,                            !- Value 2092
  0.186033059,                            !- Value 2093
  1,                                      !- Value 2094
  0.997082072,                            !- Value 2095
  0.997082072,                            !- Value 2096
  1,                                      !- Value 2097
  0.943778815,                            !- Value 2098
  0.943778815,                            !- Value 2099
  0.943778815,                            !- Value 2100
  0.943778815,                            !- Value 2101
  0.943778815,                            !- Value 2102
  0.943778815,                            !- Value 2103
  0.943778815,                            !- Value 2104
  0.943778815,                            !- Value 2105
  0.943778815,                            !- Value 2106
  0.943778815,                            !- Value 2107
  0.255250845,                            !- Value 2108
  0.255250845,                            !- Value 2109
  0.262267668,                            !- Value 2110
  0.234538311,                            !- Value 2111
  0.234538311,                            !- Value 2112
  0.234538311,                            !- Value 2113
  0.186033059,                            !- Value 2114
  0.186033059,                            !- Value 2115
  0.186033059,                            !- Value 2116
  0.186033059,                            !- Value 2117
  1,                                      !- Value 2118
  1,                                      !- Value 2119
  1,                                      !- Value 2120
  1,                                      !- Value 2121
  0.943778815,                            !- Value 2122
  0.943778815,                            !- Value 2123
  0.943778815,                            !- Value 2124
  0.943778815,                            !- Value 2125
  0.943778815,                            !- Value 2126
  0.943778815,                            !- Value 2127
  0.943778815,                            !- Value 2128
  0.943778815,                            !- Value 2129
  0.943778815,                            !- Value 2130
  0.943778815,                            !- Value 2131
  0.255250845,                            !- Value 2132
  0.262267668,                            !- Value 2133
  0.262267668,                            !- Value 2134
  0.234538311,                            !- Value 2135
  0.234538311,                            !- Value 2136
  0.186033059,                            !- Value 2137
  0.186033059,                            !- Value 2138
  0.186033059,                            !- Value 2139
  0.186033059,                            !- Value 2140
  0.186033059,                            !- Value 2141
  1,                                      !- Value 2142
  1,                                      !- Value 2143
  1,                                      !- Value 2144
  1,                                      !- Value 2145
  0.943778815,                            !- Value 2146
  0.943778815,                            !- Value 2147
  0.943778815,                            !- Value 2148
  0.943778815,                            !- Value 2149
  0.943778815,                            !- Value 2150
  0.943778815,                            !- Value 2151
  0.943778815,                            !- Value 2152
  0.943778815,                            !- Value 2153
  0.943778815,                            !- Value 2154
  0.943778815,                            !- Value 2155
  0.255250845,                            !- Value 2156
  0.262267668,                            !- Value 2157
  0.262267668,                            !- Value 2158
  0.234538311,                            !- Value 2159
  0.234538311,                            !- Value 2160
  0.234538311,                            !- Value 2161
  0.186033059,                            !- Value 2162
  0.186033059,                            !- Value 2163
  0.186033059,                            !- Value 2164
  0.186033059,                            !- Value 2165
  1,                                      !- Value 2166
  1,                                      !- Value 2167
  1,                                      !- Value 2168
  1,                                      !- Value 2169
  0.997082072,                            !- Value 2170
  0.997082072,                            !- Value 2171
  0.997082072,                            !- Value 2172
  0.997082072,                            !- Value 2173
  0.997082072,                            !- Value 2174
  1,                                      !- Value 2175
  1,                                      !- Value 2176
  0.997082072,                            !- Value 2177
  0.997082072,                            !- Value 2178
  0.997082072,                            !- Value 2179
  0.222699354,                            !- Value 2180
  0.262267668,                            !- Value 2181
  0.262267668,                            !- Value 2182
  0.234538311,                            !- Value 2183
  0.234538311,                            !- Value 2184
  0.234538311,                            !- Value 2185
  0.186033059,                            !- Value 2186
  0.186033059,                            !- Value 2187
  0.186033059,                            !- Value 2188
  0.186033059,                            !- Value 2189
  1,                                      !- Value 2190
  1,                                      !- Value 2191
  0.997082072,                            !- Value 2192
  0.997082072,                            !- Value 2193
  0.997082072,                            !- Value 2194
  0.997082072,                            !- Value 2195
  1,                                      !- Value 2196
  1,                                      !- Value 2197
  0.997082072,                            !- Value 2198
  0.997082072,                            !- Value 2199
  0.997082072,                            !- Value 2200
  0.997082072,                            !- Value 2201
  0.997082072,                            !- Value 2202
  0.255250845,                            !- Value 2203
  0.255250845,                            !- Value 2204
  0.255250845,                            !- Value 2205
  0.262267668,                            !- Value 2206
  0.234538311,                            !- Value 2207
  0.234538311,                            !- Value 2208
  0.234538311,                            !- Value 2209
  0.186033059,                            !- Value 2210
  0.186033059,                            !- Value 2211
  0.186033059,                            !- Value 2212
  0.186033059,                            !- Value 2213
  1,                                      !- Value 2214
  1,                                      !- Value 2215
  0.997082072,                            !- Value 2216
  1,                                      !- Value 2217
  0.943778815,                            !- Value 2218
  0.943778815,                            !- Value 2219
  0.943778815,                            !- Value 2220
  0.943778815,                            !- Value 2221
  0.943778815,                            !- Value 2222
  0.943778815,                            !- Value 2223
  0.943778815,                            !- Value 2224
  0.943778815,                            !- Value 2225
  0.943778815,                            !- Value 2226
  0.943778815,                            !- Value 2227
  0.255250845,                            !- Value 2228
  0.255250845,                            !- Value 2229
  0.262267668,                            !- Value 2230
  0.234538311,                            !- Value 2231
  0.234538311,                            !- Value 2232
  0.234538311,                            !- Value 2233
  0.186033059,                            !- Value 2234
  0.186033059,                            !- Value 2235
  0.186033059,                            !- Value 2236
  0.186033059,                            !- Value 2237
  1,                                      !- Value 2238
  1,                                      !- Value 2239
  1,                                      !- Value 2240
  1,                                      !- Value 2241
  0.943778815,                            !- Value 2242
  0.943778815,                            !- Value 2243
  0.943778815,                            !- Value 2244
  0.943778815,                            !- Value 2245
  0.943778815,                            !- Value 2246
  0.943778815,                            !- Value 2247
  0.943778815,                            !- Value 2248
  0.943778815,                            !- Value 2249
  0.943778815,                            !- Value 2250
  0.943778815,                            !- Value 2251
  0.255250845,                            !- Value 2252
  0.262267668,                            !- Value 2253
  0.262267668,                            !- Value 2254
  0.234538311,                            !- Value 2255
  0.234538311,                            !- Value 2256
  0.234538311,                            !- Value 2257
  0.186033059,                            !- Value 2258
  0.186033059,                            !- Value 2259
  0.186033059,                            !- Value 2260
  0.186033059,                            !- Value 2261
  1,                                      !- Value 2262
  1,                                      !- Value 2263
  1,                                      !- Value 2264
  1,                                      !- Value 2265
  0.943778815,                            !- Value 2266
  0.943778815,                            !- Value 2267
  0.943778815,                            !- Value 2268
  0.943778815,                            !- Value 2269
  0.943778815,                            !- Value 2270
  0.943778815,                            !- Value 2271
  0.943778815,                            !- Value 2272
  0.943778815,                            !- Value 2273
  0.943778815,                            !- Value 2274
  0.943778815,                            !- Value 2275
  0.255250845,                            !- Value 2276
  0.255250845,                            !- Value 2277
  0.262267668,                            !- Value 2278
  0.234538311,                            !- Value 2279
  0.234538311,                            !- Value 2280
  0.186033059,                            !- Value 2281
  0.186033059,                            !- Value 2282
  0.186033059,                            !- Value 2283
  0.186033059,                            !- Value 2284
  0.186033059,                            !- Value 2285
  1,                                      !- Value 2286
  1,                                      !- Value 2287
  1,                                      !- Value 2288
  1,                                      !- Value 2289
  0.943778815,                            !- Value 2290
  0.943778815,                            !- Value 2291
  0.943778815,                            !- Value 2292
  0.943778815,                            !- Value 2293
  0.943778815,                            !- Value 2294
  0.943778815,                            !- Value 2295
  0.943778815,                            !- Value 2296
  0.943778815,                            !- Value 2297
  0.943778815,                            !- Value 2298
  0.943778815,                            !- Value 2299
  0.255250845,                            !- Value 2300
  0.262267668,                            !- Value 2301
  0.262267668,                            !- Value 2302
  0.234538311,                            !- Value 2303
  0.234538311,                            !- Value 2304
  0.186033059,                            !- Value 2305
  0.186033059,                            !- Value 2306
  0.186033059,                            !- Value 2307
  0.186033059,                            !- Value 2308
  0.234538311,                            !- Value 2309
  1,                                      !- Value 2310
  1,                                      !- Value 2311
  1,                                      !- Value 2312
  1,                                      !- Value 2313
  0.943778815,                            !- Value 2314
  0.943778815,                            !- Value 2315
  0.943778815,                            !- Value 2316
  0.943778815,                            !- Value 2317
  0.943778815,                            !- Value 2318
  0.943778815,                            !- Value 2319
  0.943778815,                            !- Value 2320
  0.943778815,                            !- Value 2321
  0.943778815,                            !- Value 2322
  0.943778815,                            !- Value 2323
  0.255250845,                            !- Value 2324
  0.262267668,                            !- Value 2325
  0.262267668,                            !- Value 2326
  0.234538311,                            !- Value 2327
  0.234538311,                            !- Value 2328
  0.186033059,                            !- Value 2329
  0.186033059,                            !- Value 2330
  0.186033059,                            !- Value 2331
  0.186033059,                            !- Value 2332
  0.234538311,                            !- Value 2333
  1,                                      !- Value 2334
  1,                                      !- Value 2335
  1,                                      !- Value 2336
  1,                                      !- Value 2337
  0.997082072,                            !- Value 2338
  0.997082072,                            !- Value 2339
  0.997082072,                            !- Value 2340
  0.997082072,                            !- Value 2341
  0.997082072,                            !- Value 2342
  1,                                      !- Value 2343
  0.997082072,                            !- Value 2344
  0.997082072,                            !- Value 2345
  0.997082072,                            !- Value 2346
  0.997082072,                            !- Value 2347
  0.222699354,                            !- Value 2348
  0.262267668,                            !- Value 2349
  0.234538311,                            !- Value 2350
  0.234538311,                            !- Value 2351
  0.234538311,                            !- Value 2352
  0.234538311,                            !- Value 2353
  0.186033059,                            !- Value 2354
  0.186033059,                            !- Value 2355
  0.186033059,                            !- Value 2356
  0.186033059,                            !- Value 2357
  1,                                      !- Value 2358
  1,                                      !- Value 2359
  0.997082072,                            !- Value 2360
  0.997082072,                            !- Value 2361
  0.997082072,                            !- Value 2362
  0.997082072,                            !- Value 2363
  1,                                      !- Value 2364
  0.997082072,                            !- Value 2365
  0.997082072,                            !- Value 2366
  0.997082072,                            !- Value 2367
  0.997082072,                            !- Value 2368
  0.997082072,                            !- Value 2369
  1,                                      !- Value 2370
  1,                                      !- Value 2371
  0.222699354,                            !- Value 2372
  0.255250845,                            !- Value 2373
  0.262267668,                            !- Value 2374
  0.234538311,                            !- Value 2375
  0.234538311,                            !- Value 2376
  0.234538311,                            !- Value 2377
  0.186033059,                            !- Value 2378
  0.186033059,                            !- Value 2379
  0.186033059,                            !- Value 2380
  0.186033059,                            !- Value 2381
  1,                                      !- Value 2382
  1,                                      !- Value 2383
  1,                                      !- Value 2384
  1,                                      !- Value 2385
  0.943778815,                            !- Value 2386
  0.943778815,                            !- Value 2387
  0.943778815,                            !- Value 2388
  0.943778815,                            !- Value 2389
  0.943778815,                            !- Value 2390
  0.943778815,                            !- Value 2391
  0.943778815,                            !- Value 2392
  0.943778815,                            !- Value 2393
  0.943778815,                            !- Value 2394
  0.943778815,                            !- Value 2395
  0.255250845,                            !- Value 2396
  0.255250845,                            !- Value 2397
  0.262267668,                            !- Value 2398
  0.234538311,                            !- Value 2399
  0.234538311,                            !- Value 2400
  0.234538311,                            !- Value 2401
  0.186033059,                            !- Value 2402
  0.186033059,                            !- Value 2403
  0.186033059,                            !- Value 2404
  0.186033059,                            !- Value 2405
  1,                                      !- Value 2406
  1,                                      !- Value 2407
  1,                                      !- Value 2408
  1,                                      !- Value 2409
  0.943778815,                            !- Value 2410
  0.943778815,                            !- Value 2411
  0.943778815,                            !- Value 2412
  0.943778815,                            !- Value 2413
  0.943778815,                            !- Value 2414
  0.943778815,                            !- Value 2415
  0.943778815,                            !- Value 2416
  0.943778815,                            !- Value 2417
  0.943778815,                            !- Value 2418
  0.943778815,                            !- Value 2419
  0.255250845,                            !- Value 2420
  0.262267668,                            !- Value 2421
  0.262267668,                            !- Value 2422
  0.234538311,                            !- Value 2423
  0.234538311,                            !- Value 2424
  0.234538311,                            !- Value 2425
  0.186033059,                            !- Value 2426
  0.186033059,                            !- Value 2427
  0.186033059,                            !- Value 2428
  0.186033059,                            !- Value 2429
  1,                                      !- Value 2430
  1,                                      !- Value 2431
  1,                                      !- Value 2432
  1,                                      !- Value 2433
  0.943778815,                            !- Value 2434
  0.943778815,                            !- Value 2435
  0.943778815,                            !- Value 2436
  0.943778815,                            !- Value 2437
  0.943778815,                            !- Value 2438
  0.943778815,                            !- Value 2439
  0.943778815,                            !- Value 2440
  0.943778815,                            !- Value 2441
  0.943778815,                            !- Value 2442
  0.943778815,                            !- Value 2443
  0.255250845,                            !- Value 2444
  0.262267668,                            !- Value 2445
  0.262267668,                            !- Value 2446
  0.234538311,                            !- Value 2447
  0.234538311,                            !- Value 2448
  0.234538311,                            !- Value 2449
  0.234538311,                            !- Value 2450
  0.186033059,                            !- Value 2451
  0.186033059,                            !- Value 2452
  0.186033059,                            !- Value 2453
  1,                                      !- Value 2454
  1,                                      !- Value 2455
  1,                                      !- Value 2456
  1,                                      !- Value 2457
  0.943778815,                            !- Value 2458
  0.943778815,                            !- Value 2459
  0.943778815,                            !- Value 2460
  0.943778815,                            !- Value 2461
  0.943778815,                            !- Value 2462
  0.943778815,                            !- Value 2463
  0.943778815,                            !- Value 2464
  0.943778815,                            !- Value 2465
  0.943778815,                            !- Value 2466
  0.943778815,                            !- Value 2467
  0.255250845,                            !- Value 2468
  0.262267668,                            !- Value 2469
  0.262267668,                            !- Value 2470
  0.234538311,                            !- Value 2471
  0.234538311,                            !- Value 2472
  0.234538311,                            !- Value 2473
  0.234538311,                            !- Value 2474
  0.186033059,                            !- Value 2475
  0.186033059,                            !- Value 2476
  0.186033059,                            !- Value 2477
  1,                                      !- Value 2478
  0.997082072,                            !- Value 2479
  0.997082072,                            !- Value 2480
  1,                                      !- Value 2481
  0.943778815,                            !- Value 2482
  0.943778815,                            !- Value 2483
  0.943778815,                            !- Value 2484
  0.943778815,                            !- Value 2485
  0.943778815,                            !- Value 2486
  0.943778815,                            !- Value 2487
  0.943778815,                            !- Value 2488
  0.943778815,                            !- Value 2489
  0.943778815,                            !- Value 2490
  0.943778815,                            !- Value 2491
  0.255250845,                            !- Value 2492
  0.255250845,                            !- Value 2493
  0.262267668,                            !- Value 2494
  0.234538311,                            !- Value 2495
  0.234538311,                            !- Value 2496
  0.234538311,                            !- Value 2497
  0.186033059,                            !- Value 2498
  0.186033059,                            !- Value 2499
  0.186033059,                            !- Value 2500
  0.186033059,                            !- Value 2501
  1,                                      !- Value 2502
  1,                                      !- Value 2503
  1,                                      !- Value 2504
  1,                                      !- Value 2505
  0.997082072,                            !- Value 2506
  0.997082072,                            !- Value 2507
  0.997082072,                            !- Value 2508
  0.997082072,                            !- Value 2509
  0.997082072,                            !- Value 2510
  1,                                      !- Value 2511
  1,                                      !- Value 2512
  0.997082072,                            !- Value 2513
  0.997082072,                            !- Value 2514
  0.997082072,                            !- Value 2515
  0.222699354,                            !- Value 2516
  0.262267668,                            !- Value 2517
  0.262267668,                            !- Value 2518
  0.234538311,                            !- Value 2519
  0.234538311,                            !- Value 2520
  0.234538311,                            !- Value 2521
  0.234538311,                            !- Value 2522
  0.186033059,                            !- Value 2523
  0.186033059,                            !- Value 2524
  0.186033059,                            !- Value 2525
  1,                                      !- Value 2526
  1,                                      !- Value 2527
  0.997082072,                            !- Value 2528
  0.997082072,                            !- Value 2529
  0.997082072,                            !- Value 2530
  0.997082072,                            !- Value 2531
  1,                                      !- Value 2532
  1,                                      !- Value 2533
  0.997082072,                            !- Value 2534
  0.997082072,                            !- Value 2535
  0.997082072,                            !- Value 2536
  0.997082072,                            !- Value 2537
  0.997082072,                            !- Value 2538
  1,                                      !- Value 2539
  0.255250845,                            !- Value 2540
  0.255250845,                            !- Value 2541
  0.255250845,                            !- Value 2542
  0.234538311,                            !- Value 2543
  0.234538311,                            !- Value 2544
  0.234538311,                            !- Value 2545
  0.234538311,                            !- Value 2546
  0.186033059,                            !- Value 2547
  0.186033059,                            !- Value 2548
  0.186033059,                            !- Value 2549
  1,                                      !- Value 2550
  1,                                      !- Value 2551
  0.997082072,                            !- Value 2552
  1,                                      !- Value 2553
  0.943778815,                            !- Value 2554
  0.943778815,                            !- Value 2555
  0.943778815,                            !- Value 2556
  0.943778815,                            !- Value 2557
  0.943778815,                            !- Value 2558
  0.943778815,                            !- Value 2559
  0.943778815,                            !- Value 2560
  0.943778815,                            !- Value 2561
  0.943778815,                            !- Value 2562
  0.943778815,                            !- Value 2563
  0.255250845,                            !- Value 2564
  0.255250845,                            !- Value 2565
  0.262267668,                            !- Value 2566
  0.234538311,                            !- Value 2567
  0.234538311,                            !- Value 2568
  0.234538311,                            !- Value 2569
  0.186033059,                            !- Value 2570
  0.186033059,                            !- Value 2571
  0.186033059,                            !- Value 2572
  0.186033059,                            !- Value 2573
  1,                                      !- Value 2574
  1,                                      !- Value 2575
  1,                                      !- Value 2576
  1,                                      !- Value 2577
  0.943778815,                            !- Value 2578
  0.943778815,                            !- Value 2579
  0.943778815,                            !- Value 2580
  0.943778815,                            !- Value 2581
  0.943778815,                            !- Value 2582
  0.943778815,                            !- Value 2583
  0.943778815,                            !- Value 2584
  0.943778815,                            !- Value 2585
  0.943778815,                            !- Value 2586
  0.943778815,                            !- Value 2587
  0.255250845,                            !- Value 2588
  0.262267668,                            !- Value 2589
  0.262267668,                            !- Value 2590
  0.234538311,                            !- Value 2591
  0.234538311,                            !- Value 2592
  0.234538311,                            !- Value 2593
  0.186033059,                            !- Value 2594
  0.186033059,                            !- Value 2595
  0.186033059,                            !- Value 2596
  0.186033059,                            !- Value 2597
  1,                                      !- Value 2598
  1,                                      !- Value 2599
  0.997082072,                            !- Value 2600
  1,                                      !- Value 2601
  0.943778815,                            !- Value 2602
  0.943778815,                            !- Value 2603
  0.943778815,                            !- Value 2604
  0.943778815,                            !- Value 2605
  0.943778815,                            !- Value 2606
  0.943778815,                            !- Value 2607
  0.943778815,                            !- Value 2608
  0.943778815,                            !- Value 2609
  0.943778815,                            !- Value 2610
  0.943778815,                            !- Value 2611
  0.255250845,                            !- Value 2612
  0.262267668,                            !- Value 2613
  0.262267668,                            !- Value 2614
  0.234538311,                            !- Value 2615
  0.234538311,                            !- Value 2616
  0.234538311,                            !- Value 2617
  0.234538311,                            !- Value 2618
  0.186033059,                            !- Value 2619
  0.186033059,                            !- Value 2620
  0.186033059,                            !- Value 2621
  1,                                      !- Value 2622
  1,                                      !- Value 2623
  1,                                      !- Value 2624
  1,                                      !- Value 2625
  0.943778815,                            !- Value 2626
  0.943778815,                            !- Value 2627
  0.943778815,                            !- Value 2628
  0.943778815,                            !- Value 2629
  0.943778815,                            !- Value 2630
  0.943778815,                            !- Value 2631
  0.943778815,                            !- Value 2632
  0.943778815,                            !- Value 2633
  0.943778815,                            !- Value 2634
  0.943778815,                            !- Value 2635
  0.255250845,                            !- Value 2636
  0.262267668,                            !- Value 2637
  0.262267668,                            !- Value 2638
  0.234538311,                            !- Value 2639
  0.234538311,                            !- Value 2640
  0.234538311,                            !- Value 2641
  0.234538311,                            !- Value 2642
  0.186033059,                            !- Value 2643
  0.186033059,                            !- Value 2644
  0.186033059,                            !- Value 2645
  1,                                      !- Value 2646
  1,                                      !- Value 2647
  0.997082072,                            !- Value 2648
  1,                                      !- Value 2649
  0.943778815,                            !- Value 2650
  0.943778815,                            !- Value 2651
  0.943778815,                            !- Value 2652
  0.943778815,                            !- Value 2653
  0.943778815,                            !- Value 2654
  0.943778815,                            !- Value 2655
  0.943778815,                            !- Value 2656
  0.943778815,                            !- Value 2657
  0.943778815,                            !- Value 2658
  0.943778815,                            !- Value 2659
  0.255250845,                            !- Value 2660
  0.262267668,                            !- Value 2661
  0.262267668,                            !- Value 2662
  0.234538311,                            !- Value 2663
  0.234538311,                            !- Value 2664
  0.234538311,                            !- Value 2665
  0.234538311,                            !- Value 2666
  0.186033059,                            !- Value 2667
  0.186033059,                            !- Value 2668
  0.186033059,                            !- Value 2669
  1,                                      !- Value 2670
  0.997082072,                            !- Value 2671
  0.997082072,                            !- Value 2672
  1,                                      !- Value 2673
  1,                                      !- Value 2674
  0.997082072,                            !- Value 2675
  0.997082072,                            !- Value 2676
  0.997082072,                            !- Value 2677
  0.997082072,                            !- Value 2678
  0.997082072,                            !- Value 2679
  0.997082072,                            !- Value 2680
  1,                                      !- Value 2681
  0.997082072,                            !- Value 2682
  0.997082072,                            !- Value 2683
  0.222699354,                            !- Value 2684
  0.255250845,                            !- Value 2685
  0.255250845,                            !- Value 2686
  0.234538311,                            !- Value 2687
  0.234538311,                            !- Value 2688
  0.234538311,                            !- Value 2689
  0.234538311,                            !- Value 2690
  0.234538311,                            !- Value 2691
  0.186033059,                            !- Value 2692
  0.234538311,                            !- Value 2693
  1,                                      !- Value 2694
  1,                                      !- Value 2695
  0.997082072,                            !- Value 2696
  0.997082072,                            !- Value 2697
  0.997082072,                            !- Value 2698
  0.997082072,                            !- Value 2699
  0.997082072,                            !- Value 2700
  0.997082072,                            !- Value 2701
  1,                                      !- Value 2702
  0.997082072,                            !- Value 2703
  0.997082072,                            !- Value 2704
  0.997082072,                            !- Value 2705
  0.997082072,                            !- Value 2706
  0.997082072,                            !- Value 2707
  0.255250845,                            !- Value 2708
  0.234538311,                            !- Value 2709
  0.262267668,                            !- Value 2710
  0.234538311,                            !- Value 2711
  0.234538311,                            !- Value 2712
  0.234538311,                            !- Value 2713
  0.234538311,                            !- Value 2714
  0.234538311,                            !- Value 2715
  0.186033059,                            !- Value 2716
  0.234538311,                            !- Value 2717
  1,                                      !- Value 2718
  0.997082072,                            !- Value 2719
  0.997082072,                            !- Value 2720
  1,                                      !- Value 2721
  0.943778815,                            !- Value 2722
  0.943778815,                            !- Value 2723
  0.943778815,                            !- Value 2724
  0.943778815,                            !- Value 2725
  1,                                      !- Value 2726
  0.943778815,                            !- Value 2727
  0.943778815,                            !- Value 2728
  0.943778815,                            !- Value 2729
  0.943778815,                            !- Value 2730
  0.943778815,                            !- Value 2731
  0.255250845,                            !- Value 2732
  0.255250845,                            !- Value 2733
  0.262267668,                            !- Value 2734
  0.234538311,                            !- Value 2735
  0.234538311,                            !- Value 2736
  0.234538311,                            !- Value 2737
  0.234538311,                            !- Value 2738
  0.186033059,                            !- Value 2739
  0.186033059,                            !- Value 2740
  0.844621612,                            !- Value 2741
  1,                                      !- Value 2742
  0.997082072,                            !- Value 2743
  0.997082072,                            !- Value 2744
  1,                                      !- Value 2745
  0.943778815,                            !- Value 2746
  0.943778815,                            !- Value 2747
  0.943778815,                            !- Value 2748
  0.943778815,                            !- Value 2749
  0.943778815,                            !- Value 2750
  0.943778815,                            !- Value 2751
  0.943778815,                            !- Value 2752
  0.943778815,                            !- Value 2753
  0.943778815,                            !- Value 2754
  0.943778815,                            !- Value 2755
  0.255250845,                            !- Value 2756
  0.255250845,                            !- Value 2757
  0.262267668,                            !- Value 2758
  0.234538311,                            !- Value 2759
  0.234538311,                            !- Value 2760
  0.234538311,                            !- Value 2761
  0.234538311,                            !- Value 2762
  0.186033059,                            !- Value 2763
  0.186033059,                            !- Value 2764
  0.722935394,                            !- Value 2765
  1,                                      !- Value 2766
  0.997082072,                            !- Value 2767
  0.997082072,                            !- Value 2768
  1,                                      !- Value 2769
  0.943778815,                            !- Value 2770
  0.943778815,                            !- Value 2771
  0.943778815,                            !- Value 2772
  0.943778815,                            !- Value 2773
  0.943778815,                            !- Value 2774
  0.943778815,                            !- Value 2775
  0.943778815,                            !- Value 2776
  0.943778815,                            !- Value 2777
  0.943778815,                            !- Value 2778
  0.943778815,                            !- Value 2779
  0.255250845,                            !- Value 2780
  0.255250845,                            !- Value 2781
  0.262267668,                            !- Value 2782
  0.234538311,                            !- Value 2783
  0.234538311,                            !- Value 2784
  0.234538311,                            !- Value 2785
  0.234538311,                            !- Value 2786
  0.186033059,                            !- Value 2787
  0.186033059,                            !- Value 2788
  0.186033059,                            !- Value 2789
  1,                                      !- Value 2790
  0.997082072,                            !- Value 2791
  0.997082072,                            !- Value 2792
  1,                                      !- Value 2793
  0.943778815,                            !- Value 2794
  0.943778815,                            !- Value 2795
  0.943778815,                            !- Value 2796
  0.943778815,                            !- Value 2797
  0.943778815,                            !- Value 2798
  0.943778815,                            !- Value 2799
  0.943778815,                            !- Value 2800
  0.943778815,                            !- Value 2801
  0.943778815,                            !- Value 2802
  0.943778815,                            !- Value 2803
  0.255250845,                            !- Value 2804
  0.255250845,                            !- Value 2805
  0.262267668,                            !- Value 2806
  0.234538311,                            !- Value 2807
  0.234538311,                            !- Value 2808
  0.234538311,                            !- Value 2809
  0.234538311,                            !- Value 2810
  0.186033059,                            !- Value 2811
  0.186033059,                            !- Value 2812
  0.722935394,                            !- Value 2813
  1,                                      !- Value 2814
  1,                                      !- Value 2815
  0.997082072,                            !- Value 2816
  1,                                      !- Value 2817
  0.943778815,                            !- Value 2818
  0.943778815,                            !- Value 2819
  0.943778815,                            !- Value 2820
  0.943778815,                            !- Value 2821
  0.943778815,                            !- Value 2822
  0.943778815,                            !- Value 2823
  0.943778815,                            !- Value 2824
  0.943778815,                            !- Value 2825
  0.943778815,                            !- Value 2826
  0.943778815,                            !- Value 2827
  0.255250845,                            !- Value 2828
  0.255250845,                            !- Value 2829
  0.262267668,                            !- Value 2830
  0.234538311,                            !- Value 2831
  0.234538311,                            !- Value 2832
  0.234538311,                            !- Value 2833
  0.186033059,                            !- Value 2834
  0.186033059,                            !- Value 2835
  0.186033059,                            !- Value 2836
  0.722935394,                            !- Value 2837
  1,                                      !- Value 2838
  0.997082072,                            !- Value 2839
  0.997082072,                            !- Value 2840
  1,                                      !- Value 2841
  1,                                      !- Value 2842
  0.997082072,                            !- Value 2843
  0.997082072,                            !- Value 2844
  0.997082072,                            !- Value 2845
  0.997082072,                            !- Value 2846
  0.997082072,                            !- Value 2847
  0.997082072,                            !- Value 2848
  1,                                      !- Value 2849
  0.997082072,                            !- Value 2850
  0.997082072,                            !- Value 2851
  0.222699354,                            !- Value 2852
  0.255250845,                            !- Value 2853
  0.262267668,                            !- Value 2854
  0.234538311,                            !- Value 2855
  0.234538311,                            !- Value 2856
  0.234538311,                            !- Value 2857
  0.234538311,                            !- Value 2858
  0.186033059,                            !- Value 2859
  0.186033059,                            !- Value 2860
  0.722935394,                            !- Value 2861
  1,                                      !- Value 2862
  1,                                      !- Value 2863
  1,                                      !- Value 2864
  0.997082072,                            !- Value 2865
  0.997082072,                            !- Value 2866
  0.997082072,                            !- Value 2867
  0.997082072,                            !- Value 2868
  0.997082072,                            !- Value 2869
  1,                                      !- Value 2870
  0.997082072,                            !- Value 2871
  0.997082072,                            !- Value 2872
  0.997082072,                            !- Value 2873
  0.997082072,                            !- Value 2874
  0.997082072,                            !- Value 2875
  0.255250845,                            !- Value 2876
  0.234538311,                            !- Value 2877
  0.262267668,                            !- Value 2878
  0.234538311,                            !- Value 2879
  0.234538311,                            !- Value 2880
  0.234538311,                            !- Value 2881
  0.234538311,                            !- Value 2882
  0.234538311,                            !- Value 2883
  0.186033059,                            !- Value 2884
  0.722935394,                            !- Value 2885
  1,                                      !- Value 2886
  0.997082072,                            !- Value 2887
  0.997082072,                            !- Value 2888
  1,                                      !- Value 2889
  0.943778815,                            !- Value 2890
  0.943778815,                            !- Value 2891
  0.943778815,                            !- Value 2892
  0.943778815,                            !- Value 2893
  0.943778815,                            !- Value 2894
  0.943778815,                            !- Value 2895
  0.943778815,                            !- Value 2896
  0.943778815,                            !- Value 2897
  0.943778815,                            !- Value 2898
  0.943778815,                            !- Value 2899
  0.255250845,                            !- Value 2900
  0.255250845,                            !- Value 2901
  0.262267668,                            !- Value 2902
  0.234538311,                            !- Value 2903
  0.234538311,                            !- Value 2904
  0.234538311,                            !- Value 2905
  0.234538311,                            !- Value 2906
  0.186033059,                            !- Value 2907
  0.186033059,                            !- Value 2908
  0.722935394,                            !- Value 2909
  1,                                      !- Value 2910
  0.997082072,                            !- Value 2911
  0.997082072,                            !- Value 2912
  1,                                      !- Value 2913
  0.943778815,                            !- Value 2914
  0.943778815,                            !- Value 2915
  0.943778815,                            !- Value 2916
  0.943778815,                            !- Value 2917
  0.943778815,                            !- Value 2918
  0.943778815,                            !- Value 2919
  0.943778815,                            !- Value 2920
  0.943778815,                            !- Value 2921
  0.943778815,                            !- Value 2922
  0.943778815,                            !- Value 2923
  0.255250845,                            !- Value 2924
  0.255250845,                            !- Value 2925
  0.262267668,                            !- Value 2926
  0.234538311,                            !- Value 2927
  0.234538311,                            !- Value 2928
  0.234538311,                            !- Value 2929
  0.234538311,                            !- Value 2930
  0.186033059,                            !- Value 2931
  0.186033059,                            !- Value 2932
  0.722935394,                            !- Value 2933
  1,                                      !- Value 2934
  0.997082072,                            !- Value 2935
  0.997082072,                            !- Value 2936
  1,                                      !- Value 2937
  0.943778815,                            !- Value 2938
  0.943778815,                            !- Value 2939
  0.943778815,                            !- Value 2940
  0.943778815,                            !- Value 2941
  0.943778815,                            !- Value 2942
  0.943778815,                            !- Value 2943
  0.943778815,                            !- Value 2944
  0.943778815,                            !- Value 2945
  0.943778815,                            !- Value 2946
  0.943778815,                            !- Value 2947
  0.255250845,                            !- Value 2948
  0.255250845,                            !- Value 2949
  0.262267668,                            !- Value 2950
  0.234538311,                            !- Value 2951
  0.234538311,                            !- Value 2952
  0.234538311,                            !- Value 2953
  0.186033059,                            !- Value 2954
  0.186033059,                            !- Value 2955
  0.186033059,                            !- Value 2956
  0.722935394,                            !- Value 2957
  1,                                      !- Value 2958
  1,                                      !- Value 2959
  1,                                      !- Value 2960
  1,                                      !- Value 2961
  0.943778815,                            !- Value 2962
  0.943778815,                            !- Value 2963
  0.943778815,                            !- Value 2964
  0.943778815,                            !- Value 2965
  0.943778815,                            !- Value 2966
  0.943778815,                            !- Value 2967
  0.943778815,                            !- Value 2968
  0.943778815,                            !- Value 2969
  0.943778815,                            !- Value 2970
  0.943778815,                            !- Value 2971
  0.255250845,                            !- Value 2972
  0.262267668,                            !- Value 2973
  0.262267668,                            !- Value 2974
  0.234538311,                            !- Value 2975
  0.234538311,                            !- Value 2976
  0.186033059,                            !- Value 2977
  0.186033059,                            !- Value 2978
  0.186033059,                            !- Value 2979
  0.186033059,                            !- Value 2980
  0.722935394,                            !- Value 2981
  1,                                      !- Value 2982
  1,                                      !- Value 2983
  1,                                      !- Value 2984
  1,                                      !- Value 2985
  0.943778815,                            !- Value 2986
  0.943778815,                            !- Value 2987
  0.943778815,                            !- Value 2988
  0.943778815,                            !- Value 2989
  0.943778815,                            !- Value 2990
  0.943778815,                            !- Value 2991
  0.943778815,                            !- Value 2992
  0.943778815,                            !- Value 2993
  0.943778815,                            !- Value 2994
  0.943778815,                            !- Value 2995
  0.255250845,                            !- Value 2996
  0.255250845,                            !- Value 2997
  0.262267668,                            !- Value 2998
  0.234538311,                            !- Value 2999
  0.234538311,                            !- Value 3000
  0.234538311,                            !- Value 3001
  0.186033059,                            !- Value 3002
  0.186033059,                            !- Value 3003
  0.186033059,                            !- Value 3004
  0.722935394,                            !- Value 3005
  1,                                      !- Value 3006
  1,                                      !- Value 3007
  0.997082072,                            !- Value 3008
  1,                                      !- Value 3009
  1,                                      !- Value 3010
  0.997082072,                            !- Value 3011
  0.997082072,                            !- Value 3012
  0.997082072,                            !- Value 3013
  0.997082072,                            !- Value 3014
  0.997082072,                            !- Value 3015
  0.997082072,                            !- Value 3016
  1,                                      !- Value 3017
  0.997082072,                            !- Value 3018
  0.997082072,                            !- Value 3019
  0.222699354,                            !- Value 3020
  0.262267668,                            !- Value 3021
  0.262267668,                            !- Value 3022
  0.234538311,                            !- Value 3023
  0.234538311,                            !- Value 3024
  0.234538311,                            !- Value 3025
  0.234538311,                            !- Value 3026
  0.234538311,                            !- Value 3027
  0.186033059,                            !- Value 3028
  0.844621612,                            !- Value 3029
  1,                                      !- Value 3030
  1,                                      !- Value 3031
  0.997082072,                            !- Value 3032
  0.997082072,                            !- Value 3033
  0.997082072,                            !- Value 3034
  0.997082072,                            !- Value 3035
  0.997082072,                            !- Value 3036
  0.997082072,                            !- Value 3037
  1,                                      !- Value 3038
  0.997082072,                            !- Value 3039
  0.997082072,                            !- Value 3040
  0.997082072,                            !- Value 3041
  0.997082072,                            !- Value 3042
  0.997082072,                            !- Value 3043
  0.255250845,                            !- Value 3044
  0.234538311,                            !- Value 3045
  0.262267668,                            !- Value 3046
  0.234538311,                            !- Value 3047
  0.234538311,                            !- Value 3048
  0.234538311,                            !- Value 3049
  0.234538311,                            !- Value 3050
  0.234538311,                            !- Value 3051
  0.186033059,                            !- Value 3052
  0.844621612,                            !- Value 3053
  1,                                      !- Value 3054
  0.997082072,                            !- Value 3055
  0.997082072,                            !- Value 3056
  1,                                      !- Value 3057
  0.943778815,                            !- Value 3058
  0.943778815,                            !- Value 3059
  0.943778815,                            !- Value 3060
  0.943778815,                            !- Value 3061
  0.943778815,                            !- Value 3062
  0.943778815,                            !- Value 3063
  0.943778815,                            !- Value 3064
  0.943778815,                            !- Value 3065
  0.943778815,                            !- Value 3066
  0.943778815,                            !- Value 3067
  0.255250845,                            !- Value 3068
  0.255250845,                            !- Value 3069
  0.255250845,                            !- Value 3070
  0.234538311,                            !- Value 3071
  0.234538311,                            !- Value 3072
  0.234538311,                            !- Value 3073
  0.234538311,                            !- Value 3074
  0.186033059,                            !- Value 3075
  0.234538311,                            !- Value 3076
  0.844621612,                            !- Value 3077
  1,                                      !- Value 3078
  0.997082072,                            !- Value 3079
  0.997082072,                            !- Value 3080
  1,                                      !- Value 3081
  0.943778815,                            !- Value 3082
  0.943778815,                            !- Value 3083
  0.943778815,                            !- Value 3084
  0.943778815,                            !- Value 3085
  0.943778815,                            !- Value 3086
  0.943778815,                            !- Value 3087
  0.943778815,                            !- Value 3088
  0.943778815,                            !- Value 3089
  0.943778815,                            !- Value 3090
  0.943778815,                            !- Value 3091
  0.255250845,                            !- Value 3092
  0.255250845,                            !- Value 3093
  0.262267668,                            !- Value 3094
  0.234538311,                            !- Value 3095
  0.234538311,                            !- Value 3096
  0.234538311,                            !- Value 3097
  0.234538311,                            !- Value 3098
  0.186033059,                            !- Value 3099
  0.186033059,                            !- Value 3100
  0.722935394,                            !- Value 3101
  1,                                      !- Value 3102
  1,                                      !- Value 3103
  0.997082072,                            !- Value 3104
  1,                                      !- Value 3105
  0.943778815,                            !- Value 3106
  0.943778815,                            !- Value 3107
  0.943778815,                            !- Value 3108
  0.943778815,                            !- Value 3109
  0.943778815,                            !- Value 3110
  0.943778815,                            !- Value 3111
  0.943778815,                            !- Value 3112
  0.943778815,                            !- Value 3113
  0.943778815,                            !- Value 3114
  0.943778815,                            !- Value 3115
  0.255250845,                            !- Value 3116
  0.262267668,                            !- Value 3117
  0.262267668,                            !- Value 3118
  0.234538311,                            !- Value 3119
  0.234538311,                            !- Value 3120
  0.234538311,                            !- Value 3121
  0.234538311,                            !- Value 3122
  0.186033059,                            !- Value 3123
  0.186033059,                            !- Value 3124
  0.722935394,                            !- Value 3125
  1,                                      !- Value 3126
  1,                                      !- Value 3127
  0.997082072,                            !- Value 3128
  1,                                      !- Value 3129
  0.943778815,                            !- Value 3130
  0.943778815,                            !- Value 3131
  0.943778815,                            !- Value 3132
  0.943778815,                            !- Value 3133
  0.943778815,                            !- Value 3134
  0.943778815,                            !- Value 3135
  0.943778815,                            !- Value 3136
  0.943778815,                            !- Value 3137
  0.943778815,                            !- Value 3138
  0.943778815,                            !- Value 3139
  0.255250845,                            !- Value 3140
  0.255250845,                            !- Value 3141
  0.262267668,                            !- Value 3142
  0.234538311,                            !- Value 3143
  0.234538311,                            !- Value 3144
  0.234538311,                            !- Value 3145
  0.234538311,                            !- Value 3146
  0.186033059,                            !- Value 3147
  0.186033059,                            !- Value 3148
  0.844621612,                            !- Value 3149
  1,                                      !- Value 3150
  0.997082072,                            !- Value 3151
  0.997082072,                            !- Value 3152
  1,                                      !- Value 3153
  0.943778815,                            !- Value 3154
  0.943778815,                            !- Value 3155
  0.943778815,                            !- Value 3156
  0.943778815,                            !- Value 3157
  0.943778815,                            !- Value 3158
  0.943778815,                            !- Value 3159
  0.943778815,                            !- Value 3160
  0.943778815,                            !- Value 3161
  0.943778815,                            !- Value 3162
  0.943778815,                            !- Value 3163
  0.255250845,                            !- Value 3164
  0.255250845,                            !- Value 3165
  0.255250845,                            !- Value 3166
  0.234538311,                            !- Value 3167
  0.234538311,                            !- Value 3168
  0.234538311,                            !- Value 3169
  0.234538311,                            !- Value 3170
  0.186033059,                            !- Value 3171
  0.186033059,                            !- Value 3172
  0.722935394,                            !- Value 3173
  1,                                      !- Value 3174
  0.997082072,                            !- Value 3175
  0.997082072,                            !- Value 3176
  1,                                      !- Value 3177
  1,                                      !- Value 3178
  0.997082072,                            !- Value 3179
  0.997082072,                            !- Value 3180
  0.997082072,                            !- Value 3181
  0.997082072,                            !- Value 3182
  0.997082072,                            !- Value 3183
  0.997082072,                            !- Value 3184
  1,                                      !- Value 3185
  0.997082072,                            !- Value 3186
  0.997082072,                            !- Value 3187
  0.222699354,                            !- Value 3188
  0.255250845,                            !- Value 3189
  0.262267668,                            !- Value 3190
  0.234538311,                            !- Value 3191
  0.234538311,                            !- Value 3192
  0.234538311,                            !- Value 3193
  0.234538311,                            !- Value 3194
  0.234538311,                            !- Value 3195
  0.186033059,                            !- Value 3196
  0.844621612,                            !- Value 3197
  1,                                      !- Value 3198
  1,                                      !- Value 3199
  0.997082072,                            !- Value 3200
  0.997082072,                            !- Value 3201
  0.997082072,                            !- Value 3202
  0.997082072,                            !- Value 3203
  0.997082072,                            !- Value 3204
  0.997082072,                            !- Value 3205
  1,                                      !- Value 3206
  0.997082072,                            !- Value 3207
  0.997082072,                            !- Value 3208
  0.997082072,                            !- Value 3209
  0.997082072,                            !- Value 3210
  0.997082072,                            !- Value 3211
  1,                                      !- Value 3212
  0.262267668,                            !- Value 3213
  0.262267668,                            !- Value 3214
  0.234538311,                            !- Value 3215
  0.234538311,                            !- Value 3216
  0.234538311,                            !- Value 3217
  0.234538311,                            !- Value 3218
  0.234538311,                            !- Value 3219
  0.186033059,                            !- Value 3220
  0.844621612,                            !- Value 3221
  1,                                      !- Value 3222
  1,                                      !- Value 3223
  0.997082072,                            !- Value 3224
  1,                                      !- Value 3225
  0.943778815,                            !- Value 3226
  0.943778815,                            !- Value 3227
  0.943778815,                            !- Value 3228
  0.943778815,                            !- Value 3229
  0.943778815,                            !- Value 3230
  0.943778815,                            !- Value 3231
  0.943778815,                            !- Value 3232
  0.943778815,                            !- Value 3233
  0.943778815,                            !- Value 3234
  0.943778815,                            !- Value 3235
  1,                                      !- Value 3236
  0.262267668,                            !- Value 3237
  0.262267668,                            !- Value 3238
  0.234538311,                            !- Value 3239
  0.234538311,                            !- Value 3240
  0.234538311,                            !- Value 3241
  0.234538311,                            !- Value 3242
  0.186033059,                            !- Value 3243
  0.186033059,                            !- Value 3244
  0.722935394,                            !- Value 3245
  1,                                      !- Value 3246
  1,                                      !- Value 3247
  0.997082072,                            !- Value 3248
  1,                                      !- Value 3249
  0.943778815,                            !- Value 3250
  0.943778815,                            !- Value 3251
  0.943778815,                            !- Value 3252
  0.943778815,                            !- Value 3253
  0.943778815,                            !- Value 3254
  0.943778815,                            !- Value 3255
  0.943778815,                            !- Value 3256
  0.943778815,                            !- Value 3257
  0.943778815,                            !- Value 3258
  0.943778815,                            !- Value 3259
  0.255250845,                            !- Value 3260
  0.255250845,                            !- Value 3261
  0.262267668,                            !- Value 3262
  0.234538311,                            !- Value 3263
  0.234538311,                            !- Value 3264
  0.234538311,                            !- Value 3265
  0.234538311,                            !- Value 3266
  0.186033059,                            !- Value 3267
  0.186033059,                            !- Value 3268
  0.844621612,                            !- Value 3269
  1,                                      !- Value 3270
  0.997082072,                            !- Value 3271
  0.997082072,                            !- Value 3272
  1,                                      !- Value 3273
  0.943778815,                            !- Value 3274
  0.943778815,                            !- Value 3275
  0.943778815,                            !- Value 3276
  0.943778815,                            !- Value 3277
  0.943778815,                            !- Value 3278
  0.943778815,                            !- Value 3279
  0.943778815,                            !- Value 3280
  0.943778815,                            !- Value 3281
  0.943778815,                            !- Value 3282
  0.943778815,                            !- Value 3283
  1,                                      !- Value 3284
  0.255250845,                            !- Value 3285
  0.262267668,                            !- Value 3286
  0.234538311,                            !- Value 3287
  0.234538311,                            !- Value 3288
  0.234538311,                            !- Value 3289
  0.234538311,                            !- Value 3290
  0.186033059,                            !- Value 3291
  0.186033059,                            !- Value 3292
  0.844621612,                            !- Value 3293
  1,                                      !- Value 3294
  0.997082072,                            !- Value 3295
  0.997082072,                            !- Value 3296
  1,                                      !- Value 3297
  0.943778815,                            !- Value 3298
  0.943778815,                            !- Value 3299
  0.943778815,                            !- Value 3300
  0.943778815,                            !- Value 3301
  0.943778815,                            !- Value 3302
  0.943778815,                            !- Value 3303
  0.943778815,                            !- Value 3304
  0.943778815,                            !- Value 3305
  0.943778815,                            !- Value 3306
  0.943778815,                            !- Value 3307
  1,                                      !- Value 3308
  0.255250845,                            !- Value 3309
  0.262267668,                            !- Value 3310
  0.234538311,                            !- Value 3311
  0.234538311,                            !- Value 3312
  0.234538311,                            !- Value 3313
  0.234538311,                            !- Value 3314
  0.186033059,                            !- Value 3315
  0.186033059,                            !- Value 3316
  0.844621612,                            !- Value 3317
  1,                                      !- Value 3318
  1,                                      !- Value 3319
  0.997082072,                            !- Value 3320
  1,                                      !- Value 3321
  0.943778815,                            !- Value 3322
  0.943778815,                            !- Value 3323
  0.943778815,                            !- Value 3324
  0.943778815,                            !- Value 3325
  0.943778815,                            !- Value 3326
  0.943778815,                            !- Value 3327
  0.943778815,                            !- Value 3328
  0.943778815,                            !- Value 3329
  0.943778815,                            !- Value 3330
  0.943778815,                            !- Value 3331
  1,                                      !- Value 3332
  0.255250845,                            !- Value 3333
  0.262267668,                            !- Value 3334
  0.234538311,                            !- Value 3335
  0.234538311,                            !- Value 3336
  0.234538311,                            !- Value 3337
  0.234538311,                            !- Value 3338
  0.186033059,                            !- Value 3339
  0.234538311,                            !- Value 3340
  0.844621612,                            !- Value 3341
  1,                                      !- Value 3342
  0.997082072,                            !- Value 3343
  0.997082072,                            !- Value 3344
  1,                                      !- Value 3345
  1,                                      !- Value 3346
  0.997082072,                            !- Value 3347
  0.997082072,                            !- Value 3348
  0.997082072,                            !- Value 3349
  0.997082072,                            !- Value 3350
  0.997082072,                            !- Value 3351
  0.997082072,                            !- Value 3352
  1,                                      !- Value 3353
  0.997082072,                            !- Value 3354
  0.997082072,                            !- Value 3355
  0.997082072,                            !- Value 3356
  0.255250845,                            !- Value 3357
  0.262267668,                            !- Value 3358
  0.234538311,                            !- Value 3359
  0.234538311,                            !- Value 3360
  0.234538311,                            !- Value 3361
  0.234538311,                            !- Value 3362
  0.234538311,                            !- Value 3363
  0.234538311,                            !- Value 3364
  0.844621612,                            !- Value 3365
  1,                                      !- Value 3366
  1,                                      !- Value 3367
  0.997082072,                            !- Value 3368
  0.997082072,                            !- Value 3369
  0.997082072,                            !- Value 3370
  0.997082072,                            !- Value 3371
  0.997082072,                            !- Value 3372
  0.997082072,                            !- Value 3373
  1,                                      !- Value 3374
  0.997082072,                            !- Value 3375
  0.997082072,                            !- Value 3376
  0.997082072,                            !- Value 3377
  0.997082072,                            !- Value 3378
  0.997082072,                            !- Value 3379
  0.997082072,                            !- Value 3380
  0.262267668,                            !- Value 3381
  0.255250845,                            !- Value 3382
  0.234538311,                            !- Value 3383
  0.234538311,                            !- Value 3384
  0.234538311,                            !- Value 3385
  0.234538311,                            !- Value 3386
  0.234538311,                            !- Value 3387
  0.186033059,                            !- Value 3388
  0.844621612,                            !- Value 3389
  1,                                      !- Value 3390
  0.997082072,                            !- Value 3391
  0.997082072,                            !- Value 3392
  1,                                      !- Value 3393
  0.943778815,                            !- Value 3394
  0.943778815,                            !- Value 3395
  0.943778815,                            !- Value 3396
  0.943778815,                            !- Value 3397
  0.943778815,                            !- Value 3398
  0.943778815,                            !- Value 3399
  0.943778815,                            !- Value 3400
  0.943778815,                            !- Value 3401
  0.943778815,                            !- Value 3402
  0.943778815,                            !- Value 3403
  1,                                      !- Value 3404
  0.255250845,                            !- Value 3405
  0.262267668,                            !- Value 3406
  0.234538311,                            !- Value 3407
  0.234538311,                            !- Value 3408
  0.234538311,                            !- Value 3409
  0.234538311,                            !- Value 3410
  0.186033059,                            !- Value 3411
  0.186033059,                            !- Value 3412
  0.722935394,                            !- Value 3413
  1,                                      !- Value 3414
  1,                                      !- Value 3415
  0.997082072,                            !- Value 3416
  1,                                      !- Value 3417
  0.943778815,                            !- Value 3418
  0.943778815,                            !- Value 3419
  0.943778815,                            !- Value 3420
  0.943778815,                            !- Value 3421
  0.943778815,                            !- Value 3422
  0.943778815,                            !- Value 3423
  0.943778815,                            !- Value 3424
  0.943778815,                            !- Value 3425
  0.943778815,                            !- Value 3426
  0.943778815,                            !- Value 3427
  1,                                      !- Value 3428
  0.262267668,                            !- Value 3429
  0.262267668,                            !- Value 3430
  0.234538311,                            !- Value 3431
  0.234538311,                            !- Value 3432
  0.234538311,                            !- Value 3433
  0.234538311,                            !- Value 3434
  0.186033059,                            !- Value 3435
  0.186033059,                            !- Value 3436
  0.722935394,                            !- Value 3437
  1,                                      !- Value 3438
  0.997082072,                            !- Value 3439
  0.997082072,                            !- Value 3440
  1,                                      !- Value 3441
  0.943778815,                            !- Value 3442
  0.943778815,                            !- Value 3443
  0.943778815,                            !- Value 3444
  0.943778815,                            !- Value 3445
  0.943778815,                            !- Value 3446
  0.943778815,                            !- Value 3447
  0.943778815,                            !- Value 3448
  0.943778815,                            !- Value 3449
  0.943778815,                            !- Value 3450
  0.943778815,                            !- Value 3451
  1,                                      !- Value 3452
  0.255250845,                            !- Value 3453
  0.262267668,                            !- Value 3454
  0.234538311,                            !- Value 3455
  0.234538311,                            !- Value 3456
  0.234538311,                            !- Value 3457
  0.234538311,                            !- Value 3458
  0.186033059,                            !- Value 3459
  0.186033059,                            !- Value 3460
  0.722935394,                            !- Value 3461
  1,                                      !- Value 3462
  0.997082072,                            !- Value 3463
  0.997082072,                            !- Value 3464
  1,                                      !- Value 3465
  0.943778815,                            !- Value 3466
  0.943778815,                            !- Value 3467
  0.943778815,                            !- Value 3468
  0.943778815,                            !- Value 3469
  0.943778815,                            !- Value 3470
  0.943778815,                            !- Value 3471
  0.943778815,                            !- Value 3472
  0.943778815,                            !- Value 3473
  0.943778815,                            !- Value 3474
  0.943778815,                            !- Value 3475
  1,                                      !- Value 3476
  0.255250845,                            !- Value 3477
  0.262267668,                            !- Value 3478
  0.234538311,                            !- Value 3479
  0.234538311,                            !- Value 3480
  0.234538311,                            !- Value 3481
  0.234538311,                            !- Value 3482
  0.186033059,                            !- Value 3483
  0.186033059,                            !- Value 3484
  0.722935394,                            !- Value 3485
  1,                                      !- Value 3486
  0.997082072,                            !- Value 3487
  0.997082072,                            !- Value 3488
  1,                                      !- Value 3489
  0.943778815,                            !- Value 3490
  0.943778815,                            !- Value 3491
  0.943778815,                            !- Value 3492
  0.943778815,                            !- Value 3493
  0.943778815,                            !- Value 3494
  0.943778815,                            !- Value 3495
  0.943778815,                            !- Value 3496
  0.943778815,                            !- Value 3497
  0.943778815,                            !- Value 3498
  0.943778815,                            !- Value 3499
  1,                                      !- Value 3500
  0.255250845,                            !- Value 3501
  0.262267668,                            !- Value 3502
  0.234538311,                            !- Value 3503
  0.234538311,                            !- Value 3504
  0.234538311,                            !- Value 3505
  0.186033059,                            !- Value 3506
  0.186033059,                            !- Value 3507
  0.186033059,                            !- Value 3508
  0.722935394,                            !- Value 3509
  1,                                      !- Value 3510
  0.997082072,                            !- Value 3511
  0.997082072,                            !- Value 3512
  1,                                      !- Value 3513
  1,                                      !- Value 3514
  0.997082072,                            !- Value 3515
  0.997082072,                            !- Value 3516
  0.997082072,                            !- Value 3517
  0.997082072,                            !- Value 3518
  0.997082072,                            !- Value 3519
  1,                                      !- Value 3520
  1,                                      !- Value 3521
  0.997082072,                            !- Value 3522
  0.997082072,                            !- Value 3523
  0.997082072,                            !- Value 3524
  0.255250845,                            !- Value 3525
  0.262267668,                            !- Value 3526
  0.234538311,                            !- Value 3527
  0.234538311,                            !- Value 3528
  0.234538311,                            !- Value 3529
  0.234538311,                            !- Value 3530
  0.234538311,                            !- Value 3531
  0.186033059,                            !- Value 3532
  0.722935394,                            !- Value 3533
  1,                                      !- Value 3534
  1,                                      !- Value 3535
  1,                                      !- Value 3536
  0.997082072,                            !- Value 3537
  0.997082072,                            !- Value 3538
  0.997082072,                            !- Value 3539
  0.997082072,                            !- Value 3540
  0.997082072,                            !- Value 3541
  1,                                      !- Value 3542
  0.997082072,                            !- Value 3543
  0.997082072,                            !- Value 3544
  0.997082072,                            !- Value 3545
  0.997082072,                            !- Value 3546
  0.997082072,                            !- Value 3547
  1,                                      !- Value 3548
  0.234538311,                            !- Value 3549
  0.262267668,                            !- Value 3550
  0.234538311,                            !- Value 3551
  0.234538311,                            !- Value 3552
  0.234538311,                            !- Value 3553
  0.234538311,                            !- Value 3554
  0.234538311,                            !- Value 3555
  0.186033059,                            !- Value 3556
  0.844621612,                            !- Value 3557
  1,                                      !- Value 3558
  1,                                      !- Value 3559
  0.997082072,                            !- Value 3560
  1,                                      !- Value 3561
  0.943778815,                            !- Value 3562
  0.943778815,                            !- Value 3563
  0.943778815,                            !- Value 3564
  0.943778815,                            !- Value 3565
  0.943778815,                            !- Value 3566
  0.943778815,                            !- Value 3567
  0.943778815,                            !- Value 3568
  0.943778815,                            !- Value 3569
  0.943778815,                            !- Value 3570
  0.943778815,                            !- Value 3571
  1,                                      !- Value 3572
  0.255250845,                            !- Value 3573
  0.262267668,                            !- Value 3574
  0.234538311,                            !- Value 3575
  0.234538311,                            !- Value 3576
  0.234538311,                            !- Value 3577
  0.234538311,                            !- Value 3578
  0.186033059,                            !- Value 3579
  0.186033059,                            !- Value 3580
  0.844621612,                            !- Value 3581
  1,                                      !- Value 3582
  1,                                      !- Value 3583
  0.997082072,                            !- Value 3584
  1,                                      !- Value 3585
  0.943778815,                            !- Value 3586
  0.943778815,                            !- Value 3587
  0.943778815,                            !- Value 3588
  0.943778815,                            !- Value 3589
  1,                                      !- Value 3590
  0.943778815,                            !- Value 3591
  0.943778815,                            !- Value 3592
  0.943778815,                            !- Value 3593
  0.943778815,                            !- Value 3594
  0.943778815,                            !- Value 3595
  1,                                      !- Value 3596
  0.255250845,                            !- Value 3597
  0.262267668,                            !- Value 3598
  0.234538311,                            !- Value 3599
  0.234538311,                            !- Value 3600
  0.234538311,                            !- Value 3601
  0.234538311,                            !- Value 3602
  0.186033059,                            !- Value 3603
  0.186033059,                            !- Value 3604
  0.844621612,                            !- Value 3605
  1,                                      !- Value 3606
  1,                                      !- Value 3607
  0.997082072,                            !- Value 3608
  1,                                      !- Value 3609
  0.943778815,                            !- Value 3610
  0.943778815,                            !- Value 3611
  0.943778815,                            !- Value 3612
  0.943778815,                            !- Value 3613
  0.943778815,                            !- Value 3614
  0.943778815,                            !- Value 3615
  0.943778815,                            !- Value 3616
  0.943778815,                            !- Value 3617
  0.943778815,                            !- Value 3618
  0.943778815,                            !- Value 3619
  1,                                      !- Value 3620
  0.262267668,                            !- Value 3621
  0.262267668,                            !- Value 3622
  0.234538311,                            !- Value 3623
  0.234538311,                            !- Value 3624
  0.234538311,                            !- Value 3625
  0.234538311,                            !- Value 3626
  0.186033059,                            !- Value 3627
  0.186033059,                            !- Value 3628
  0.844621612,                            !- Value 3629
  1,                                      !- Value 3630
  0.997082072,                            !- Value 3631
  0.997082072,                            !- Value 3632
  1,                                      !- Value 3633
  0.943778815,                            !- Value 3634
  0.943778815,                            !- Value 3635
  0.943778815,                            !- Value 3636
  0.943778815,                            !- Value 3637
  0.943778815,                            !- Value 3638
  0.943778815,                            !- Value 3639
  0.943778815,                            !- Value 3640
  0.943778815,                            !- Value 3641
  0.943778815,                            !- Value 3642
  0.943778815,                            !- Value 3643
  1,                                      !- Value 3644
  0.255250845,                            !- Value 3645
  0.255250845,                            !- Value 3646
  0.234538311,                            !- Value 3647
  0.234538311,                            !- Value 3648
  0.234538311,                            !- Value 3649
  0.234538311,                            !- Value 3650
  0.186033059,                            !- Value 3651
  0.186033059,                            !- Value 3652
  0.844621612,                            !- Value 3653
  1,                                      !- Value 3654
  0.997082072,                            !- Value 3655
  0.997082072,                            !- Value 3656
  1,                                      !- Value 3657
  0.943778815,                            !- Value 3658
  0.943778815,                            !- Value 3659
  0.943778815,                            !- Value 3660
  0.943778815,                            !- Value 3661
  0.943778815,                            !- Value 3662
  0.943778815,                            !- Value 3663
  0.943778815,                            !- Value 3664
  0.943778815,                            !- Value 3665
  0.943778815,                            !- Value 3666
  0.943778815,                            !- Value 3667
  1,                                      !- Value 3668
  0.255250845,                            !- Value 3669
  0.262267668,                            !- Value 3670
  0.234538311,                            !- Value 3671
  0.234538311,                            !- Value 3672
  0.234538311,                            !- Value 3673
  0.234538311,                            !- Value 3674
  0.186033059,                            !- Value 3675
  0.234538311,                            !- Value 3676
  0.844621612,                            !- Value 3677
  1,                                      !- Value 3678
  0.997082072,                            !- Value 3679
  0.997082072,                            !- Value 3680
  1,                                      !- Value 3681
  1,                                      !- Value 3682
  0.997082072,                            !- Value 3683
  0.997082072,                            !- Value 3684
  0.997082072,                            !- Value 3685
  0.997082072,                            !- Value 3686
  0.997082072,                            !- Value 3687
  0.997082072,                            !- Value 3688
  1,                                      !- Value 3689
  0.997082072,                            !- Value 3690
  0.997082072,                            !- Value 3691
  0.997082072,                            !- Value 3692
  0.255250845,                            !- Value 3693
  0.255250845,                            !- Value 3694
  0.234538311,                            !- Value 3695
  0.234538311,                            !- Value 3696
  0.234538311,                            !- Value 3697
  0.234538311,                            !- Value 3698
  0.234538311,                            !- Value 3699
  0.234538311,                            !- Value 3700
  0.844621612,                            !- Value 3701
  1,                                      !- Value 3702
  1,                                      !- Value 3703
  0.997082072,                            !- Value 3704
  0.997082072,                            !- Value 3705
  0.997082072,                            !- Value 3706
  0.997082072,                            !- Value 3707
  0.997082072,                            !- Value 3708
  0.997082072,                            !- Value 3709
  1,                                      !- Value 3710
  0.997082072,                            !- Value 3711
  0.997082072,                            !- Value 3712
  0.997082072,                            !- Value 3713
  0.997082072,                            !- Value 3714
  0.997082072,                            !- Value 3715
  1,                                      !- Value 3716
  0.262267668,                            !- Value 3717
  0.262267668,                            !- Value 3718
  0.234538311,                            !- Value 3719
  0.234538311,                            !- Value 3720
  0.234538311,                            !- Value 3721
  0.234538311,                            !- Value 3722
  0.234538311,                            !- Value 3723
  0.186033059,                            !- Value 3724
  0.844621612,                            !- Value 3725
  1,                                      !- Value 3726
  0.997082072,                            !- Value 3727
  0.997082072,                            !- Value 3728
  1,                                      !- Value 3729
  0.943778815,                            !- Value 3730
  0.943778815,                            !- Value 3731
  0.943778815,                            !- Value 3732
  1,                                      !- Value 3733
  0.943778815,                            !- Value 3734
  0.943778815,                            !- Value 3735
  0.943778815,                            !- Value 3736
  0.943778815,                            !- Value 3737
  0.943778815,                            !- Value 3738
  0.943778815,                            !- Value 3739
  1,                                      !- Value 3740
  0.255250845,                            !- Value 3741
  0.262267668,                            !- Value 3742
  0.234538311,                            !- Value 3743
  0.234538311,                            !- Value 3744
  0.234538311,                            !- Value 3745
  0.234538311,                            !- Value 3746
  0.186033059,                            !- Value 3747
  0.186033059,                            !- Value 3748
  0.844621612,                            !- Value 3749
  1,                                      !- Value 3750
  0.997082072,                            !- Value 3751
  0.997082072,                            !- Value 3752
  1,                                      !- Value 3753
  0.943778815,                            !- Value 3754
  0.943778815,                            !- Value 3755
  0.943778815,                            !- Value 3756
  0.943778815,                            !- Value 3757
  0.943778815,                            !- Value 3758
  0.943778815,                            !- Value 3759
  0.943778815,                            !- Value 3760
  0.943778815,                            !- Value 3761
  0.943778815,                            !- Value 3762
  0.943778815,                            !- Value 3763
  1,                                      !- Value 3764
  0.255250845,                            !- Value 3765
  0.262267668,                            !- Value 3766
  0.234538311,                            !- Value 3767
  0.234538311,                            !- Value 3768
  0.234538311,                            !- Value 3769
  0.234538311,                            !- Value 3770
  0.186033059,                            !- Value 3771
  0.186033059,                            !- Value 3772
  0.722935394,                            !- Value 3773
  1,                                      !- Value 3774
  0.997082072,                            !- Value 3775
  0.997082072,                            !- Value 3776
  1,                                      !- Value 3777
  0.943778815,                            !- Value 3778
  0.943778815,                            !- Value 3779
  0.943778815,                            !- Value 3780
  0.943778815,                            !- Value 3781
  0.943778815,                            !- Value 3782
  0.943778815,                            !- Value 3783
  0.943778815,                            !- Value 3784
  0.943778815,                            !- Value 3785
  0.943778815,                            !- Value 3786
  1,                                      !- Value 3787
  1,                                      !- Value 3788
  0.255250845,                            !- Value 3789
  0.262267668,                            !- Value 3790
  0.234538311,                            !- Value 3791
  0.234538311,                            !- Value 3792
  0.234538311,                            !- Value 3793
  0.234538311,                            !- Value 3794
  0.186033059,                            !- Value 3795
  0.186033059,                            !- Value 3796
  0.722935394,                            !- Value 3797
  1,                                      !- Value 3798
  1,                                      !- Value 3799
  0.997082072,                            !- Value 3800
  1,                                      !- Value 3801
  0.943778815,                            !- Value 3802
  0.943778815,                            !- Value 3803
  0.943778815,                            !- Value 3804
  0.943778815,                            !- Value 3805
  0.943778815,                            !- Value 3806
  0.943778815,                            !- Value 3807
  0.943778815,                            !- Value 3808
  0.943778815,                            !- Value 3809
  0.943778815,                            !- Value 3810
  0.943778815,                            !- Value 3811
  1,                                      !- Value 3812
  0.255250845,                            !- Value 3813
  0.262267668,                            !- Value 3814
  0.234538311,                            !- Value 3815
  0.234538311,                            !- Value 3816
  0.234538311,                            !- Value 3817
  0.234538311,                            !- Value 3818
  0.186033059,                            !- Value 3819
  0.186033059,                            !- Value 3820
  0.722935394,                            !- Value 3821
  1,                                      !- Value 3822
  1,                                      !- Value 3823
  0.997082072,                            !- Value 3824
  1,                                      !- Value 3825
  0.943778815,                            !- Value 3826
  0.943778815,                            !- Value 3827
  0.943778815,                            !- Value 3828
  0.943778815,                            !- Value 3829
  0.943778815,                            !- Value 3830
  0.943778815,                            !- Value 3831
  0.943778815,                            !- Value 3832
  0.943778815,                            !- Value 3833
  0.943778815,                            !- Value 3834
  0.943778815,                            !- Value 3835
  1,                                      !- Value 3836
  0.255250845,                            !- Value 3837
  0.262267668,                            !- Value 3838
  0.234538311,                            !- Value 3839
  0.234538311,                            !- Value 3840
  0.234538311,                            !- Value 3841
  0.234538311,                            !- Value 3842
  0.186033059,                            !- Value 3843
  0.186033059,                            !- Value 3844
  0.722935394,                            !- Value 3845
  1,                                      !- Value 3846
  1,                                      !- Value 3847
  0.997082072,                            !- Value 3848
  1,                                      !- Value 3849
  1,                                      !- Value 3850
  0.997082072,                            !- Value 3851
  0.997082072,                            !- Value 3852
  0.997082072,                            !- Value 3853
  0.997082072,                            !- Value 3854
  0.997082072,                            !- Value 3855
  0.997082072,                            !- Value 3856
  1,                                      !- Value 3857
  0.997082072,                            !- Value 3858
  0.997082072,                            !- Value 3859
  0.997082072,                            !- Value 3860
  0.255250845,                            !- Value 3861
  0.262267668,                            !- Value 3862
  0.234538311,                            !- Value 3863
  0.234538311,                            !- Value 3864
  0.234538311,                            !- Value 3865
  0.234538311,                            !- Value 3866
  0.234538311,                            !- Value 3867
  0.234538311,                            !- Value 3868
  0.844621612,                            !- Value 3869
  1,                                      !- Value 3870
  1,                                      !- Value 3871
  0.997082072,                            !- Value 3872
  0.997082072,                            !- Value 3873
  0.997082072,                            !- Value 3874
  0.997082072,                            !- Value 3875
  0.997082072,                            !- Value 3876
  0.997082072,                            !- Value 3877
  1,                                      !- Value 3878
  0.997082072,                            !- Value 3879
  0.997082072,                            !- Value 3880
  0.997082072,                            !- Value 3881
  0.997082072,                            !- Value 3882
  0.997082072,                            !- Value 3883
  0.997082072,                            !- Value 3884
  0.262267668,                            !- Value 3885
  0.255250845,                            !- Value 3886
  0.234538311,                            !- Value 3887
  0.234538311,                            !- Value 3888
  0.234538311,                            !- Value 3889
  0.234538311,                            !- Value 3890
  0.234538311,                            !- Value 3891
  0.186033059,                            !- Value 3892
  0.844621612,                            !- Value 3893
  1,                                      !- Value 3894
  0.997082072,                            !- Value 3895
  0.997082072,                            !- Value 3896
  1,                                      !- Value 3897
  0.943778815,                            !- Value 3898
  0.943778815,                            !- Value 3899
  0.943778815,                            !- Value 3900
  0.943778815,                            !- Value 3901
  1,                                      !- Value 3902
  0.943778815,                            !- Value 3903
  0.943778815,                            !- Value 3904
  0.943778815,                            !- Value 3905
  0.943778815,                            !- Value 3906
  0.943778815,                            !- Value 3907
  1,                                      !- Value 3908
  0.255250845,                            !- Value 3909
  0.262267668,                            !- Value 3910
  0.234538311,                            !- Value 3911
  0.234538311,                            !- Value 3912
  0.234538311,                            !- Value 3913
  0.234538311,                            !- Value 3914
  0.186033059,                            !- Value 3915
  0.234538311,                            !- Value 3916
  0.722935394,                            !- Value 3917
  1,                                      !- Value 3918
  1,                                      !- Value 3919
  0.997082072,                            !- Value 3920
  1,                                      !- Value 3921
  0.943778815,                            !- Value 3922
  0.943778815,                            !- Value 3923
  0.943778815,                            !- Value 3924
  0.943778815,                            !- Value 3925
  0.943778815,                            !- Value 3926
  0.943778815,                            !- Value 3927
  0.943778815,                            !- Value 3928
  0.943778815,                            !- Value 3929
  0.943778815,                            !- Value 3930
  0.943778815,                            !- Value 3931
  1,                                      !- Value 3932
  0.255250845,                            !- Value 3933
  0.262267668,                            !- Value 3934
  0.234538311,                            !- Value 3935
  0.234538311,                            !- Value 3936
  0.234538311,                            !- Value 3937
  0.234538311,                            !- Value 3938
  0.186033059,                            !- Value 3939
  0.186033059,                            !- Value 3940
  0.844621612,                            !- Value 3941
  1,                                      !- Value 3942
  1,                                      !- Value 3943
  0.997082072,                            !- Value 3944
  1,                                      !- Value 3945
  0.943778815,                            !- Value 3946
  0.943778815,                            !- Value 3947
  0.943778815,                            !- Value 3948
  0.943778815,                            !- Value 3949
  0.943778815,                            !- Value 3950
  0.943778815,                            !- Value 3951
  0.943778815,                            !- Value 3952
  0.943778815,                            !- Value 3953
  0.943778815,                            !- Value 3954
  1,                                      !- Value 3955
  1,                                      !- Value 3956
  0.262267668,                            !- Value 3957
  0.262267668,                            !- Value 3958
  0.234538311,                            !- Value 3959
  0.234538311,                            !- Value 3960
  0.234538311,                            !- Value 3961
  0.234538311,                            !- Value 3962
  0.186033059,                            !- Value 3963
  0.186033059,                            !- Value 3964
  0.844621612,                            !- Value 3965
  1,                                      !- Value 3966
  1,                                      !- Value 3967
  0.997082072,                            !- Value 3968
  1,                                      !- Value 3969
  0.943778815,                            !- Value 3970
  0.943778815,                            !- Value 3971
  0.943778815,                            !- Value 3972
  0.943778815,                            !- Value 3973
  0.943778815,                            !- Value 3974
  0.943778815,                            !- Value 3975
  0.943778815,                            !- Value 3976
  0.943778815,                            !- Value 3977
  0.943778815,                            !- Value 3978
  0.943778815,                            !- Value 3979
  1,                                      !- Value 3980
  0.255250845,                            !- Value 3981
  0.262267668,                            !- Value 3982
  0.234538311,                            !- Value 3983
  0.234538311,                            !- Value 3984
  0.234538311,                            !- Value 3985
  0.234538311,                            !- Value 3986
  0.186033059,                            !- Value 3987
  0.186033059,                            !- Value 3988
  0.844621612,                            !- Value 3989
  1,                                      !- Value 3990
  0.997082072,                            !- Value 3991
  0.997082072,                            !- Value 3992
  1,                                      !- Value 3993
  0.943778815,                            !- Value 3994
  0.943778815,                            !- Value 3995
  0.943778815,                            !- Value 3996
  0.943778815,                            !- Value 3997
  0.943778815,                            !- Value 3998
  0.943778815,                            !- Value 3999
  0.943778815,                            !- Value 4000
  0.943778815,                            !- Value 4001
  0.943778815,                            !- Value 4002
  0.943778815,                            !- Value 4003
  1,                                      !- Value 4004
  0.255250845,                            !- Value 4005
  0.255250845,                            !- Value 4006
  0.234538311,                            !- Value 4007
  0.234538311,                            !- Value 4008
  0.234538311,                            !- Value 4009
  0.234538311,                            !- Value 4010
  0.186033059,                            !- Value 4011
  0.186033059,                            !- Value 4012
  0.722935394,                            !- Value 4013
  1,                                      !- Value 4014
  0.997082072,                            !- Value 4015
  0.997082072,                            !- Value 4016
  1,                                      !- Value 4017
  1,                                      !- Value 4018
  0.997082072,                            !- Value 4019
  0.997082072,                            !- Value 4020
  0.997082072,                            !- Value 4021
  0.997082072,                            !- Value 4022
  0.997082072,                            !- Value 4023
  0.997082072,                            !- Value 4024
  1,                                      !- Value 4025
  0.997082072,                            !- Value 4026
  0.997082072,                            !- Value 4027
  0.997082072,                            !- Value 4028
  0.255250845,                            !- Value 4029
  0.255250845,                            !- Value 4030
  0.234538311,                            !- Value 4031
  0.234538311,                            !- Value 4032
  0.234538311,                            !- Value 4033
  0.234538311,                            !- Value 4034
  0.234538311,                            !- Value 4035
  0.234538311,                            !- Value 4036
  0.844621612,                            !- Value 4037
  1,                                      !- Value 4038
  1,                                      !- Value 4039
  0.997082072,                            !- Value 4040
  0.997082072,                            !- Value 4041
  0.997082072,                            !- Value 4042
  0.997082072,                            !- Value 4043
  0.997082072,                            !- Value 4044
  0.997082072,                            !- Value 4045
  1,                                      !- Value 4046
  0.997082072,                            !- Value 4047
  0.997082072,                            !- Value 4048
  0.997082072,                            !- Value 4049
  0.997082072,                            !- Value 4050
  0.997082072,                            !- Value 4051
  0.997082072,                            !- Value 4052
  0.262267668,                            !- Value 4053
  0.255250845,                            !- Value 4054
  0.234538311,                            !- Value 4055
  0.234538311,                            !- Value 4056
  0.234538311,                            !- Value 4057
  0.234538311,                            !- Value 4058
  0.234538311,                            !- Value 4059
  0.186033059,                            !- Value 4060
  0.844621612,                            !- Value 4061
  1,                                      !- Value 4062
  0.997082072,                            !- Value 4063
  0.997082072,                            !- Value 4064
  1,                                      !- Value 4065
  0.943778815,                            !- Value 4066
  0.943778815,                            !- Value 4067
  0.943778815,                            !- Value 4068
  0.943778815,                            !- Value 4069
  0.943778815,                            !- Value 4070
  0.943778815,                            !- Value 4071
  0.943778815,                            !- Value 4072
  0.943778815,                            !- Value 4073
  0.943778815,                            !- Value 4074
  0.943778815,                            !- Value 4075
  1,                                      !- Value 4076
  0.255250845,                            !- Value 4077
  0.255250845,                            !- Value 4078
  0.234538311,                            !- Value 4079
  0.234538311,                            !- Value 4080
  0.234538311,                            !- Value 4081
  0.234538311,                            !- Value 4082
  0.186033059,                            !- Value 4083
  0.186033059,                            !- Value 4084
  0.844621612,                            !- Value 4085
  1,                                      !- Value 4086
  0.997082072,                            !- Value 4087
  0.997082072,                            !- Value 4088
  1,                                      !- Value 4089
  0.943778815,                            !- Value 4090
  0.943778815,                            !- Value 4091
  0.943778815,                            !- Value 4092
  0.943778815,                            !- Value 4093
  0.943778815,                            !- Value 4094
  0.943778815,                            !- Value 4095
  0.943778815,                            !- Value 4096
  0.943778815,                            !- Value 4097
  0.943778815,                            !- Value 4098
  0.943778815,                            !- Value 4099
  1,                                      !- Value 4100
  0.255250845,                            !- Value 4101
  0.262267668,                            !- Value 4102
  0.234538311,                            !- Value 4103
  0.234538311,                            !- Value 4104
  0.234538311,                            !- Value 4105
  0.234538311,                            !- Value 4106
  0.186033059,                            !- Value 4107
  0.186033059,                            !- Value 4108
  0.722935394,                            !- Value 4109
  1,                                      !- Value 4110
  1,                                      !- Value 4111
  0.997082072,                            !- Value 4112
  1,                                      !- Value 4113
  0.943778815,                            !- Value 4114
  0.943778815,                            !- Value 4115
  0.943778815,                            !- Value 4116
  0.943778815,                            !- Value 4117
  0.943778815,                            !- Value 4118
  0.943778815,                            !- Value 4119
  0.943778815,                            !- Value 4120
  0.943778815,                            !- Value 4121
  0.943778815,                            !- Value 4122
  0.943778815,                            !- Value 4123
  1,                                      !- Value 4124
  0.255250845,                            !- Value 4125
  0.262267668,                            !- Value 4126
  0.234538311,                            !- Value 4127
  0.234538311,                            !- Value 4128
  0.234538311,                            !- Value 4129
  0.234538311,                            !- Value 4130
  0.186033059,                            !- Value 4131
  0.186033059,                            !- Value 4132
  0.844621612,                            !- Value 4133
  1,                                      !- Value 4134
  0.997082072,                            !- Value 4135
  0.997082072,                            !- Value 4136
  1,                                      !- Value 4137
  0.943778815,                            !- Value 4138
  0.943778815,                            !- Value 4139
  0.943778815,                            !- Value 4140
  0.943778815,                            !- Value 4141
  0.943778815,                            !- Value 4142
  0.943778815,                            !- Value 4143
  0.943778815,                            !- Value 4144
  0.943778815,                            !- Value 4145
  0.943778815,                            !- Value 4146
  0.943778815,                            !- Value 4147
  1,                                      !- Value 4148
  0.255250845,                            !- Value 4149
  0.262267668,                            !- Value 4150
  0.234538311,                            !- Value 4151
  0.234538311,                            !- Value 4152
  0.234538311,                            !- Value 4153
  0.234538311,                            !- Value 4154
  0.186033059,                            !- Value 4155
  0.186033059,                            !- Value 4156
  0.844621612,                            !- Value 4157
  1,                                      !- Value 4158
  1,                                      !- Value 4159
  0.997082072,                            !- Value 4160
  1,                                      !- Value 4161
  0.943778815,                            !- Value 4162
  0.943778815,                            !- Value 4163
  0.943778815,                            !- Value 4164
  0.943778815,                            !- Value 4165
  1,                                      !- Value 4166
  0.943778815,                            !- Value 4167
  0.943778815,                            !- Value 4168
  0.943778815,                            !- Value 4169
  0.943778815,                            !- Value 4170
  0.943778815,                            !- Value 4171
  1,                                      !- Value 4172
  0.255250845,                            !- Value 4173
  0.262267668,                            !- Value 4174
  0.234538311,                            !- Value 4175
  0.234538311,                            !- Value 4176
  0.234538311,                            !- Value 4177
  0.234538311,                            !- Value 4178
  0.186033059,                            !- Value 4179
  0.186033059,                            !- Value 4180
  0.722935394,                            !- Value 4181
  1,                                      !- Value 4182
  0.997082072,                            !- Value 4183
  0.997082072,                            !- Value 4184
  1,                                      !- Value 4185
  1,                                      !- Value 4186
  0.997082072,                            !- Value 4187
  0.997082072,                            !- Value 4188
  0.997082072,                            !- Value 4189
  0.997082072,                            !- Value 4190
  0.997082072,                            !- Value 4191
  0.997082072,                            !- Value 4192
  1,                                      !- Value 4193
  0.997082072,                            !- Value 4194
  0.997082072,                            !- Value 4195
  0.997082072,                            !- Value 4196
  0.255250845,                            !- Value 4197
  0.255250845,                            !- Value 4198
  0.234538311,                            !- Value 4199
  0.234538311,                            !- Value 4200
  0.234538311,                            !- Value 4201
  0.234538311,                            !- Value 4202
  0.234538311,                            !- Value 4203
  0.234538311,                            !- Value 4204
  0.844621612,                            !- Value 4205
  1,                                      !- Value 4206
  1,                                      !- Value 4207
  0.997082072,                            !- Value 4208
  0.997082072,                            !- Value 4209
  0.997082072,                            !- Value 4210
  0.997082072,                            !- Value 4211
  0.997082072,                            !- Value 4212
  0.997082072,                            !- Value 4213
  1,                                      !- Value 4214
  0.997082072,                            !- Value 4215
  0.997082072,                            !- Value 4216
  0.997082072,                            !- Value 4217
  0.997082072,                            !- Value 4218
  0.997082072,                            !- Value 4219
  0.997082072,                            !- Value 4220
  0.262267668,                            !- Value 4221
  0.255250845,                            !- Value 4222
  0.234538311,                            !- Value 4223
  0.234538311,                            !- Value 4224
  0.234538311,                            !- Value 4225
  0.234538311,                            !- Value 4226
  0.234538311,                            !- Value 4227
  0.186033059,                            !- Value 4228
  0.844621612,                            !- Value 4229
  1,                                      !- Value 4230
  0.997082072,                            !- Value 4231
  0.997082072,                            !- Value 4232
  1,                                      !- Value 4233
  0.943778815,                            !- Value 4234
  0.943778815,                            !- Value 4235
  0.943778815,                            !- Value 4236
  0.943778815,                            !- Value 4237
  1,                                      !- Value 4238
  0.943778815,                            !- Value 4239
  0.943778815,                            !- Value 4240
  0.943778815,                            !- Value 4241
  0.943778815,                            !- Value 4242
  0.943778815,                            !- Value 4243
  1,                                      !- Value 4244
  0.255250845,                            !- Value 4245
  0.262267668,                            !- Value 4246
  0.234538311,                            !- Value 4247
  0.234538311,                            !- Value 4248
  0.234538311,                            !- Value 4249
  0.234538311,                            !- Value 4250
  0.186033059,                            !- Value 4251
  0.234538311,                            !- Value 4252
  0.844621612,                            !- Value 4253
  1,                                      !- Value 4254
  0.997082072,                            !- Value 4255
  0.997082072,                            !- Value 4256
  1,                                      !- Value 4257
  0.943778815,                            !- Value 4258
  0.943778815,                            !- Value 4259
  0.943778815,                            !- Value 4260
  0.943778815,                            !- Value 4261
  0.943778815,                            !- Value 4262
  0.943778815,                            !- Value 4263
  0.943778815,                            !- Value 4264
  0.943778815,                            !- Value 4265
  0.943778815,                            !- Value 4266
  0.943778815,                            !- Value 4267
  1,                                      !- Value 4268
  0.255250845,                            !- Value 4269
  0.255250845,                            !- Value 4270
  0.234538311,                            !- Value 4271
  0.234538311,                            !- Value 4272
  0.234538311,                            !- Value 4273
  0.234538311,                            !- Value 4274
  0.186033059,                            !- Value 4275
  0.186033059,                            !- Value 4276
  0.722935394,                            !- Value 4277
  1,                                      !- Value 4278
  1,                                      !- Value 4279
  0.997082072,                            !- Value 4280
  1,                                      !- Value 4281
  0.943778815,                            !- Value 4282
  0.943778815,                            !- Value 4283
  0.943778815,                            !- Value 4284
  0.943778815,                            !- Value 4285
  0.943778815,                            !- Value 4286
  0.943778815,                            !- Value 4287
  0.943778815,                            !- Value 4288
  0.943778815,                            !- Value 4289
  0.943778815,                            !- Value 4290
  0.943778815,                            !- Value 4291
  1,                                      !- Value 4292
  0.262267668,                            !- Value 4293
  0.262267668,                            !- Value 4294
  0.234538311,                            !- Value 4295
  0.234538311,                            !- Value 4296
  0.234538311,                            !- Value 4297
  0.234538311,                            !- Value 4298
  0.186033059,                            !- Value 4299
  0.186033059,                            !- Value 4300
  0.844621612,                            !- Value 4301
  1,                                      !- Value 4302
  0.997082072,                            !- Value 4303
  0.997082072,                            !- Value 4304
  1,                                      !- Value 4305
  0.943778815,                            !- Value 4306
  0.943778815,                            !- Value 4307
  0.943778815,                            !- Value 4308
  0.943778815,                            !- Value 4309
  0.943778815,                            !- Value 4310
  0.943778815,                            !- Value 4311
  0.943778815,                            !- Value 4312
  0.943778815,                            !- Value 4313
  0.943778815,                            !- Value 4314
  0.943778815,                            !- Value 4315
  1,                                      !- Value 4316
  0.255250845,                            !- Value 4317
  0.262267668,                            !- Value 4318
  0.234538311,                            !- Value 4319
  0.234538311,                            !- Value 4320
  0.234538311,                            !- Value 4321
  0.234538311,                            !- Value 4322
  0.186033059,                            !- Value 4323
  0.186033059,                            !- Value 4324
  0.722935394,                            !- Value 4325
  1,                                      !- Value 4326
  0.997082072,                            !- Value 4327
  0.997082072,                            !- Value 4328
  1,                                      !- Value 4329
  0.943778815,                            !- Value 4330
  0.943778815,                            !- Value 4331
  0.943778815,                            !- Value 4332
  0.943778815,                            !- Value 4333
  0.943778815,                            !- Value 4334
  0.943778815,                            !- Value 4335
  0.943778815,                            !- Value 4336
  0.943778815,                            !- Value 4337
  0.943778815,                            !- Value 4338
  0.943778815,                            !- Value 4339
  1,                                      !- Value 4340
  0.255250845,                            !- Value 4341
  0.255250845,                            !- Value 4342
  0.234538311,                            !- Value 4343
  0.234538311,                            !- Value 4344
  0.234538311,                            !- Value 4345
  0.234538311,                            !- Value 4346
  0.186033059,                            !- Value 4347
  0.186033059,                            !- Value 4348
  0.722935394,                            !- Value 4349
  1,                                      !- Value 4350
  0.997082072,                            !- Value 4351
  0.997082072,                            !- Value 4352
  1,                                      !- Value 4353
  1,                                      !- Value 4354
  0.997082072,                            !- Value 4355
  0.997082072,                            !- Value 4356
  0.997082072,                            !- Value 4357
  0.997082072,                            !- Value 4358
  0.997082072,                            !- Value 4359
  0.997082072,                            !- Value 4360
  1,                                      !- Value 4361
  0.997082072,                            !- Value 4362
  0.997082072,                            !- Value 4363
  0.997082072,                            !- Value 4364
  0.255250845,                            !- Value 4365
  0.262267668,                            !- Value 4366
  0.234538311,                            !- Value 4367
  0.234538311,                            !- Value 4368
  0.234538311,                            !- Value 4369
  0.234538311,                            !- Value 4370
  0.234538311,                            !- Value 4371
  0.234538311,                            !- Value 4372
  0.722935394,                            !- Value 4373
  1,                                      !- Value 4374
  1,                                      !- Value 4375
  0.997082072,                            !- Value 4376
  0.997082072,                            !- Value 4377
  0.997082072,                            !- Value 4378
  0.997082072,                            !- Value 4379
  0.997082072,                            !- Value 4380
  0.997082072,                            !- Value 4381
  1,                                      !- Value 4382
  0.997082072,                            !- Value 4383
  0.997082072,                            !- Value 4384
  0.997082072,                            !- Value 4385
  0.997082072,                            !- Value 4386
  0.997082072,                            !- Value 4387
  0.997082072,                            !- Value 4388
  0.262267668,                            !- Value 4389
  0.255250845,                            !- Value 4390
  0.234538311,                            !- Value 4391
  0.234538311,                            !- Value 4392
  0.234538311,                            !- Value 4393
  0.234538311,                            !- Value 4394
  0.234538311,                            !- Value 4395
  0.186033059,                            !- Value 4396
  0.844621612,                            !- Value 4397
  1,                                      !- Value 4398
  1,                                      !- Value 4399
  0.997082072,                            !- Value 4400
  1,                                      !- Value 4401
  0.943778815,                            !- Value 4402
  0.943778815,                            !- Value 4403
  0.943778815,                            !- Value 4404
  0.943778815,                            !- Value 4405
  0.943778815,                            !- Value 4406
  0.943778815,                            !- Value 4407
  0.943778815,                            !- Value 4408
  0.943778815,                            !- Value 4409
  0.943778815,                            !- Value 4410
  0.943778815,                            !- Value 4411
  1,                                      !- Value 4412
  0.255250845,                            !- Value 4413
  0.262267668,                            !- Value 4414
  0.234538311,                            !- Value 4415
  0.234538311,                            !- Value 4416
  0.234538311,                            !- Value 4417
  0.234538311,                            !- Value 4418
  0.186033059,                            !- Value 4419
  0.234538311,                            !- Value 4420
  0.844621612,                            !- Value 4421
  1,                                      !- Value 4422
  0.997082072,                            !- Value 4423
  0.997082072,                            !- Value 4424
  1,                                      !- Value 4425
  0.943778815,                            !- Value 4426
  0.943778815,                            !- Value 4427
  0.943778815,                            !- Value 4428
  0.943778815,                            !- Value 4429
  0.943778815,                            !- Value 4430
  0.943778815,                            !- Value 4431
  0.943778815,                            !- Value 4432
  0.943778815,                            !- Value 4433
  0.943778815,                            !- Value 4434
  0.943778815,                            !- Value 4435
  1,                                      !- Value 4436
  0.255250845,                            !- Value 4437
  0.255250845,                            !- Value 4438
  0.234538311,                            !- Value 4439
  0.234538311,                            !- Value 4440
  0.234538311,                            !- Value 4441
  0.234538311,                            !- Value 4442
  0.186033059,                            !- Value 4443
  0.186033059,                            !- Value 4444
  0.844621612,                            !- Value 4445
  1,                                      !- Value 4446
  1,                                      !- Value 4447
  0.997082072,                            !- Value 4448
  1,                                      !- Value 4449
  0.943778815,                            !- Value 4450
  0.943778815,                            !- Value 4451
  0.943778815,                            !- Value 4452
  0.943778815,                            !- Value 4453
  0.943778815,                            !- Value 4454
  0.943778815,                            !- Value 4455
  0.943778815,                            !- Value 4456
  0.943778815,                            !- Value 4457
  0.943778815,                            !- Value 4458
  0.943778815,                            !- Value 4459
  1,                                      !- Value 4460
  0.255250845,                            !- Value 4461
  0.262267668,                            !- Value 4462
  0.234538311,                            !- Value 4463
  0.234538311,                            !- Value 4464
  0.234538311,                            !- Value 4465
  0.234538311,                            !- Value 4466
  0.186033059,                            !- Value 4467
  0.186033059,                            !- Value 4468
  0.844621612,                            !- Value 4469
  1,                                      !- Value 4470
  0.997082072,                            !- Value 4471
  0.997082072,                            !- Value 4472
  1,                                      !- Value 4473
  0.943778815,                            !- Value 4474
  0.943778815,                            !- Value 4475
  0.943778815,                            !- Value 4476
  0.943778815,                            !- Value 4477
  0.943778815,                            !- Value 4478
  0.943778815,                            !- Value 4479
  0.943778815,                            !- Value 4480
  0.943778815,                            !- Value 4481
  0.943778815,                            !- Value 4482
  0.943778815,                            !- Value 4483
  1,                                      !- Value 4484
  0.255250845,                            !- Value 4485
  0.262267668,                            !- Value 4486
  0.234538311,                            !- Value 4487
  0.234538311,                            !- Value 4488
  0.234538311,                            !- Value 4489
  0.234538311,                            !- Value 4490
  0.186033059,                            !- Value 4491
  0.186033059,                            !- Value 4492
  0.844621612,                            !- Value 4493
  1,                                      !- Value 4494
  1,                                      !- Value 4495
  0.997082072,                            !- Value 4496
  1,                                      !- Value 4497
  0.943778815,                            !- Value 4498
  0.943778815,                            !- Value 4499
  0.943778815,                            !- Value 4500
  0.943778815,                            !- Value 4501
  0.943778815,                            !- Value 4502
  0.943778815,                            !- Value 4503
  0.943778815,                            !- Value 4504
  0.943778815,                            !- Value 4505
  0.943778815,                            !- Value 4506
  0.943778815,                            !- Value 4507
  1,                                      !- Value 4508
  0.255250845,                            !- Value 4509
  0.262267668,                            !- Value 4510
  0.234538311,                            !- Value 4511
  0.234538311,                            !- Value 4512
  0.234538311,                            !- Value 4513
  0.234538311,                            !- Value 4514
  0.186033059,                            !- Value 4515
  0.234538311,                            !- Value 4516
  0.844621612,                            !- Value 4517
  1,                                      !- Value 4518
  0.997082072,                            !- Value 4519
  0.997082072,                            !- Value 4520
  1,                                      !- Value 4521
  1,                                      !- Value 4522
  0.997082072,                            !- Value 4523
  0.997082072,                            !- Value 4524
  0.997082072,                            !- Value 4525
  0.997082072,                            !- Value 4526
  0.997082072,                            !- Value 4527
  0.997082072,                            !- Value 4528
  1,                                      !- Value 4529
  0.997082072,                            !- Value 4530
  0.997082072,                            !- Value 4531
  0.997082072,                            !- Value 4532
  0.255250845,                            !- Value 4533
  0.255250845,                            !- Value 4534
  0.234538311,                            !- Value 4535
  0.234538311,                            !- Value 4536
  0.234538311,                            !- Value 4537
  0.234538311,                            !- Value 4538
  0.234538311,                            !- Value 4539
  0.234538311,                            !- Value 4540
  0.844621612,                            !- Value 4541
  1,                                      !- Value 4542
  1,                                      !- Value 4543
  0.997082072,                            !- Value 4544
  0.997082072,                            !- Value 4545
  0.997082072,                            !- Value 4546
  0.997082072,                            !- Value 4547
  0.997082072,                            !- Value 4548
  0.997082072,                            !- Value 4549
  1,                                      !- Value 4550
  0.997082072,                            !- Value 4551
  0.997082072,                            !- Value 4552
  0.997082072,                            !- Value 4553
  0.997082072,                            !- Value 4554
  0.997082072,                            !- Value 4555
  0.997082072,                            !- Value 4556
  0.262267668,                            !- Value 4557
  0.255250845,                            !- Value 4558
  0.234538311,                            !- Value 4559
  0.234538311,                            !- Value 4560
  0.234538311,                            !- Value 4561
  0.234538311,                            !- Value 4562
  0.234538311,                            !- Value 4563
  0.186033059,                            !- Value 4564
  0.844621612,                            !- Value 4565
  1,                                      !- Value 4566
  1,                                      !- Value 4567
  0.997082072,                            !- Value 4568
  1,                                      !- Value 4569
  0.943778815,                            !- Value 4570
  0.943778815,                            !- Value 4571
  0.943778815,                            !- Value 4572
  0.943778815,                            !- Value 4573
  0.943778815,                            !- Value 4574
  0.943778815,                            !- Value 4575
  0.943778815,                            !- Value 4576
  0.943778815,                            !- Value 4577
  0.943778815,                            !- Value 4578
  0.943778815,                            !- Value 4579
  1,                                      !- Value 4580
  0.255250845,                            !- Value 4581
  0.262267668,                            !- Value 4582
  0.234538311,                            !- Value 4583
  0.234538311,                            !- Value 4584
  0.234538311,                            !- Value 4585
  0.234538311,                            !- Value 4586
  0.186033059,                            !- Value 4587
  0.234538311,                            !- Value 4588
  0.844621612,                            !- Value 4589
  1,                                      !- Value 4590
  0.997082072,                            !- Value 4591
  0.997082072,                            !- Value 4592
  1,                                      !- Value 4593
  0.943778815,                            !- Value 4594
  0.943778815,                            !- Value 4595
  0.943778815,                            !- Value 4596
  0.943778815,                            !- Value 4597
  0.943778815,                            !- Value 4598
  0.943778815,                            !- Value 4599
  0.943778815,                            !- Value 4600
  0.943778815,                            !- Value 4601
  0.943778815,                            !- Value 4602
  0.943778815,                            !- Value 4603
  1,                                      !- Value 4604
  0.255250845,                            !- Value 4605
  0.255250845,                            !- Value 4606
  0.234538311,                            !- Value 4607
  0.234538311,                            !- Value 4608
  0.234538311,                            !- Value 4609
  0.234538311,                            !- Value 4610
  0.186033059,                            !- Value 4611
  0.234538311,                            !- Value 4612
  0.844621612,                            !- Value 4613
  1,                                      !- Value 4614
  0.997082072,                            !- Value 4615
  0.997082072,                            !- Value 4616
  1,                                      !- Value 4617
  0.943778815,                            !- Value 4618
  0.943778815,                            !- Value 4619
  0.943778815,                            !- Value 4620
  0.943778815,                            !- Value 4621
  0.943778815,                            !- Value 4622
  0.943778815,                            !- Value 4623
  0.943778815,                            !- Value 4624
  0.943778815,                            !- Value 4625
  0.943778815,                            !- Value 4626
  0.943778815,                            !- Value 4627
  1,                                      !- Value 4628
  0.255250845,                            !- Value 4629
  0.255250845,                            !- Value 4630
  0.234538311,                            !- Value 4631
  0.234538311,                            !- Value 4632
  0.234538311,                            !- Value 4633
  0.234538311,                            !- Value 4634
  0.186033059,                            !- Value 4635
  0.186033059,                            !- Value 4636
  0.722935394,                            !- Value 4637
  1,                                      !- Value 4638
  0.997082072,                            !- Value 4639
  0.997082072,                            !- Value 4640
  1,                                      !- Value 4641
  0.943778815,                            !- Value 4642
  0.943778815,                            !- Value 4643
  0.943778815,                            !- Value 4644
  0.943778815,                            !- Value 4645
  0.943778815,                            !- Value 4646
  0.943778815,                            !- Value 4647
  0.943778815,                            !- Value 4648
  1,                                      !- Value 4649
  0.943778815,                            !- Value 4650
  0.943778815,                            !- Value 4651
  1,                                      !- Value 4652
  0.255250845,                            !- Value 4653
  0.255250845,                            !- Value 4654
  0.234538311,                            !- Value 4655
  0.234538311,                            !- Value 4656
  0.234538311,                            !- Value 4657
  0.234538311,                            !- Value 4658
  0.186033059,                            !- Value 4659
  0.186033059,                            !- Value 4660
  0.722935394,                            !- Value 4661
  1,                                      !- Value 4662
  1,                                      !- Value 4663
  0.997082072,                            !- Value 4664
  1,                                      !- Value 4665
  0.943778815,                            !- Value 4666
  0.943778815,                            !- Value 4667
  0.943778815,                            !- Value 4668
  0.943778815,                            !- Value 4669
  0.943778815,                            !- Value 4670
  0.943778815,                            !- Value 4671
  0.943778815,                            !- Value 4672
  0.943778815,                            !- Value 4673
  0.943778815,                            !- Value 4674
  0.943778815,                            !- Value 4675
  1,                                      !- Value 4676
  0.255250845,                            !- Value 4677
  0.262267668,                            !- Value 4678
  0.234538311,                            !- Value 4679
  0.234538311,                            !- Value 4680
  0.234538311,                            !- Value 4681
  0.234538311,                            !- Value 4682
  0.186033059,                            !- Value 4683
  0.186033059,                            !- Value 4684
  0.844621612,                            !- Value 4685
  1,                                      !- Value 4686
  0.997082072,                            !- Value 4687
  0.997082072,                            !- Value 4688
  0.997082072,                            !- Value 4689
  1,                                      !- Value 4690
  0.997082072,                            !- Value 4691
  0.997082072,                            !- Value 4692
  0.997082072,                            !- Value 4693
  0.997082072,                            !- Value 4694
  0.997082072,                            !- Value 4695
  0.997082072,                            !- Value 4696
  1,                                      !- Value 4697
  0.997082072,                            !- Value 4698
  0.997082072,                            !- Value 4699
  0.997082072,                            !- Value 4700
  0.255250845,                            !- Value 4701
  0.255250845,                            !- Value 4702
  0.234538311,                            !- Value 4703
  0.234538311,                            !- Value 4704
  0.234538311,                            !- Value 4705
  0.234538311,                            !- Value 4706
  0.234538311,                            !- Value 4707
  0.234538311,                            !- Value 4708
  0.844621612,                            !- Value 4709
  1,                                      !- Value 4710
  1,                                      !- Value 4711
  0.997082072,                            !- Value 4712
  0.997082072,                            !- Value 4713
  0.997082072,                            !- Value 4714
  0.997082072,                            !- Value 4715
  0.997082072,                            !- Value 4716
  0.997082072,                            !- Value 4717
  1,                                      !- Value 4718
  0.997082072,                            !- Value 4719
  0.997082072,                            !- Value 4720
  0.997082072,                            !- Value 4721
  0.997082072,                            !- Value 4722
  0.997082072,                            !- Value 4723
  0.997082072,                            !- Value 4724
  0.262267668,                            !- Value 4725
  0.255250845,                            !- Value 4726
  0.234538311,                            !- Value 4727
  0.234538311,                            !- Value 4728
  0.234538311,                            !- Value 4729
  0.234538311,                            !- Value 4730
  0.234538311,                            !- Value 4731
  0.186033059,                            !- Value 4732
  0.844621612,                            !- Value 4733
  1,                                      !- Value 4734
  0.997082072,                            !- Value 4735
  0.997082072,                            !- Value 4736
  1,                                      !- Value 4737
  0.943778815,                            !- Value 4738
  0.943778815,                            !- Value 4739
  0.943778815,                            !- Value 4740
  0.943778815,                            !- Value 4741
  0.943778815,                            !- Value 4742
  0.943778815,                            !- Value 4743
  0.943778815,                            !- Value 4744
  0.943778815,                            !- Value 4745
  0.943778815,                            !- Value 4746
  0.943778815,                            !- Value 4747
  1,                                      !- Value 4748
  0.255250845,                            !- Value 4749
  0.255250845,                            !- Value 4750
  0.234538311,                            !- Value 4751
  0.234538311,                            !- Value 4752
  0.234538311,                            !- Value 4753
  0.234538311,                            !- Value 4754
  0.186033059,                            !- Value 4755
  0.234538311,                            !- Value 4756
  0.844621612,                            !- Value 4757
  1,                                      !- Value 4758
  0.997082072,                            !- Value 4759
  0.997082072,                            !- Value 4760
  1,                                      !- Value 4761
  0.943778815,                            !- Value 4762
  0.943778815,                            !- Value 4763
  0.943778815,                            !- Value 4764
  0.943778815,                            !- Value 4765
  0.943778815,                            !- Value 4766
  0.943778815,                            !- Value 4767
  0.943778815,                            !- Value 4768
  0.943778815,                            !- Value 4769
  0.943778815,                            !- Value 4770
  0.943778815,                            !- Value 4771
  1,                                      !- Value 4772
  0.255250845,                            !- Value 4773
  0.262267668,                            !- Value 4774
  0.234538311,                            !- Value 4775
  0.234538311,                            !- Value 4776
  0.234538311,                            !- Value 4777
  0.234538311,                            !- Value 4778
  0.186033059,                            !- Value 4779
  0.234538311,                            !- Value 4780
  0.844621612,                            !- Value 4781
  1,                                      !- Value 4782
  0.997082072,                            !- Value 4783
  0.997082072,                            !- Value 4784
  1,                                      !- Value 4785
  0.943778815,                            !- Value 4786
  0.943778815,                            !- Value 4787
  0.943778815,                            !- Value 4788
  0.943778815,                            !- Value 4789
  0.943778815,                            !- Value 4790
  0.943778815,                            !- Value 4791
  0.943778815,                            !- Value 4792
  0.943778815,                            !- Value 4793
  0.943778815,                            !- Value 4794
  0.943778815,                            !- Value 4795
  1,                                      !- Value 4796
  0.255250845,                            !- Value 4797
  0.262267668,                            !- Value 4798
  0.234538311,                            !- Value 4799
  0.234538311,                            !- Value 4800
  0.234538311,                            !- Value 4801
  0.234538311,                            !- Value 4802
  0.186033059,                            !- Value 4803
  0.234538311,                            !- Value 4804
  0.844621612,                            !- Value 4805
  1,                                      !- Value 4806
  0.997082072,                            !- Value 4807
  0.997082072,                            !- Value 4808
  1,                                      !- Value 4809
  0.943778815,                            !- Value 4810
  0.943778815,                            !- Value 4811
  0.943778815,                            !- Value 4812
  0.943778815,                            !- Value 4813
  0.943778815,                            !- Value 4814
  0.943778815,                            !- Value 4815
  0.943778815,                            !- Value 4816
  0.943778815,                            !- Value 4817
  0.943778815,                            !- Value 4818
  0.943778815,                            !- Value 4819
  1,                                      !- Value 4820
  0.255250845,                            !- Value 4821
  0.262267668,                            !- Value 4822
  0.234538311,                            !- Value 4823
  0.234538311,                            !- Value 4824
  0.234538311,                            !- Value 4825
  0.234538311,                            !- Value 4826
  0.186033059,                            !- Value 4827
  0.234538311,                            !- Value 4828
  0.844621612,                            !- Value 4829
  1,                                      !- Value 4830
  0.997082072,                            !- Value 4831
  0.997082072,                            !- Value 4832
  1,                                      !- Value 4833
  0.943778815,                            !- Value 4834
  0.943778815,                            !- Value 4835
  0.943778815,                            !- Value 4836
  0.943778815,                            !- Value 4837
  0.943778815,                            !- Value 4838
  0.943778815,                            !- Value 4839
  0.943778815,                            !- Value 4840
  0.943778815,                            !- Value 4841
  0.943778815,                            !- Value 4842
  0.943778815,                            !- Value 4843
  1,                                      !- Value 4844
  0.255250845,                            !- Value 4845
  0.255250845,                            !- Value 4846
  0.234538311,                            !- Value 4847
  0.234538311,                            !- Value 4848
  0.234538311,                            !- Value 4849
  0.234538311,                            !- Value 4850
  0.186033059,                            !- Value 4851
  0.186033059,                            !- Value 4852
  0.844621612,                            !- Value 4853
  1,                                      !- Value 4854
  0.997082072,                            !- Value 4855
  0.997082072,                            !- Value 4856
  1,                                      !- Value 4857
  1,                                      !- Value 4858
  0.997082072,                            !- Value 4859
  0.997082072,                            !- Value 4860
  0.997082072,                            !- Value 4861
  0.997082072,                            !- Value 4862
  0.997082072,                            !- Value 4863
  0.997082072,                            !- Value 4864
  1,                                      !- Value 4865
  0.997082072,                            !- Value 4866
  0.997082072,                            !- Value 4867
  0.997082072,                            !- Value 4868
  0.255250845,                            !- Value 4869
  0.262267668,                            !- Value 4870
  0.234538311,                            !- Value 4871
  0.234538311,                            !- Value 4872
  0.234538311,                            !- Value 4873
  0.234538311,                            !- Value 4874
  0.234538311,                            !- Value 4875
  0.234538311,                            !- Value 4876
  0.844621612,                            !- Value 4877
  1,                                      !- Value 4878
  1,                                      !- Value 4879
  0.997082072,                            !- Value 4880
  0.997082072,                            !- Value 4881
  0.997082072,                            !- Value 4882
  0.997082072,                            !- Value 4883
  0.997082072,                            !- Value 4884
  0.997082072,                            !- Value 4885
  1,                                      !- Value 4886
  0.997082072,                            !- Value 4887
  0.997082072,                            !- Value 4888
  0.997082072,                            !- Value 4889
  0.997082072,                            !- Value 4890
  0.997082072,                            !- Value 4891
  0.997082072,                            !- Value 4892
  0.262267668,                            !- Value 4893
  0.255250845,                            !- Value 4894
  0.234538311,                            !- Value 4895
  0.234538311,                            !- Value 4896
  0.234538311,                            !- Value 4897
  0.234538311,                            !- Value 4898
  0.234538311,                            !- Value 4899
  0.186033059,                            !- Value 4900
  0.844621612,                            !- Value 4901
  1,                                      !- Value 4902
  0.997082072,                            !- Value 4903
  0.997082072,                            !- Value 4904
  1,                                      !- Value 4905
  0.943778815,                            !- Value 4906
  0.943778815,                            !- Value 4907
  0.943778815,                            !- Value 4908
  0.943778815,                            !- Value 4909
  0.943778815,                            !- Value 4910
  0.943778815,                            !- Value 4911
  0.943778815,                            !- Value 4912
  0.943778815,                            !- Value 4913
  0.943778815,                            !- Value 4914
  0.943778815,                            !- Value 4915
  1,                                      !- Value 4916
  0.255250845,                            !- Value 4917
  0.255250845,                            !- Value 4918
  0.234538311,                            !- Value 4919
  0.234538311,                            !- Value 4920
  0.234538311,                            !- Value 4921
  0.234538311,                            !- Value 4922
  0.186033059,                            !- Value 4923
  0.186033059,                            !- Value 4924
  0.844621612,                            !- Value 4925
  1,                                      !- Value 4926
  0.997082072,                            !- Value 4927
  0.997082072,                            !- Value 4928
  1,                                      !- Value 4929
  0.943778815,                            !- Value 4930
  0.943778815,                            !- Value 4931
  0.943778815,                            !- Value 4932
  0.943778815,                            !- Value 4933
  0.943778815,                            !- Value 4934
  0.943778815,                            !- Value 4935
  0.943778815,                            !- Value 4936
  0.943778815,                            !- Value 4937
  0.943778815,                            !- Value 4938
  0.943778815,                            !- Value 4939
  1,                                      !- Value 4940
  0.255250845,                            !- Value 4941
  0.262267668,                            !- Value 4942
  0.234538311,                            !- Value 4943
  0.234538311,                            !- Value 4944
  0.234538311,                            !- Value 4945
  0.234538311,                            !- Value 4946
  0.186033059,                            !- Value 4947
  0.186033059,                            !- Value 4948
  0.722935394,                            !- Value 4949
  1,                                      !- Value 4950
  1,                                      !- Value 4951
  0.997082072,                            !- Value 4952
  1,                                      !- Value 4953
  0.943778815,                            !- Value 4954
  0.943778815,                            !- Value 4955
  0.943778815,                            !- Value 4956
  0.943778815,                            !- Value 4957
  0.943778815,                            !- Value 4958
  0.943778815,                            !- Value 4959
  0.943778815,                            !- Value 4960
  0.943778815,                            !- Value 4961
  0.943778815,                            !- Value 4962
  0.943778815,                            !- Value 4963
  1,                                      !- Value 4964
  0.255250845,                            !- Value 4965
  0.262267668,                            !- Value 4966
  0.234538311,                            !- Value 4967
  0.234538311,                            !- Value 4968
  0.234538311,                            !- Value 4969
  0.234538311,                            !- Value 4970
  0.186033059,                            !- Value 4971
  0.186033059,                            !- Value 4972
  0.844621612,                            !- Value 4973
  1,                                      !- Value 4974
  1,                                      !- Value 4975
  0.997082072,                            !- Value 4976
  1,                                      !- Value 4977
  0.943778815,                            !- Value 4978
  0.943778815,                            !- Value 4979
  0.943778815,                            !- Value 4980
  0.943778815,                            !- Value 4981
  0.943778815,                            !- Value 4982
  0.943778815,                            !- Value 4983
  0.943778815,                            !- Value 4984
  0.943778815,                            !- Value 4985
  0.943778815,                            !- Value 4986
  0.943778815,                            !- Value 4987
  1,                                      !- Value 4988
  0.255250845,                            !- Value 4989
  0.262267668,                            !- Value 4990
  0.234538311,                            !- Value 4991
  0.234538311,                            !- Value 4992
  0.234538311,                            !- Value 4993
  0.234538311,                            !- Value 4994
  0.186033059,                            !- Value 4995
  0.186033059,                            !- Value 4996
  0.722935394,                            !- Value 4997
  1,                                      !- Value 4998
  1,                                      !- Value 4999
  0.997082072,                            !- Value 5000
  1,                                      !- Value 5001
  0.943778815,                            !- Value 5002
  0.943778815,                            !- Value 5003
  0.943778815,                            !- Value 5004
  0.943778815,                            !- Value 5005
  0.943778815,                            !- Value 5006
  0.943778815,                            !- Value 5007
  0.943778815,                            !- Value 5008
  0.943778815,                            !- Value 5009
  0.943778815,                            !- Value 5010
  0.943778815,                            !- Value 5011
  1,                                      !- Value 5012
  0.255250845,                            !- Value 5013
  0.262267668,                            !- Value 5014
  0.234538311,                            !- Value 5015
  0.234538311,                            !- Value 5016
  0.234538311,                            !- Value 5017
  0.234538311,                            !- Value 5018
  0.186033059,                            !- Value 5019
  0.186033059,                            !- Value 5020
  0.844621612,                            !- Value 5021
  1,                                      !- Value 5022
  0.997082072,                            !- Value 5023
  0.997082072,                            !- Value 5024
  1,                                      !- Value 5025
  1,                                      !- Value 5026
  0.997082072,                            !- Value 5027
  0.997082072,                            !- Value 5028
  0.997082072,                            !- Value 5029
  0.997082072,                            !- Value 5030
  0.997082072,                            !- Value 5031
  0.997082072,                            !- Value 5032
  1,                                      !- Value 5033
  0.997082072,                            !- Value 5034
  0.997082072,                            !- Value 5035
  0.997082072,                            !- Value 5036
  0.255250845,                            !- Value 5037
  0.255250845,                            !- Value 5038
  0.234538311,                            !- Value 5039
  0.234538311,                            !- Value 5040
  0.234538311,                            !- Value 5041
  0.234538311,                            !- Value 5042
  0.234538311,                            !- Value 5043
  0.234538311,                            !- Value 5044
  0.844621612,                            !- Value 5045
  1,                                      !- Value 5046
  1,                                      !- Value 5047
  0.997082072,                            !- Value 5048
  0.997082072,                            !- Value 5049
  0.997082072,                            !- Value 5050
  0.997082072,                            !- Value 5051
  0.997082072,                            !- Value 5052
  0.997082072,                            !- Value 5053
  1,                                      !- Value 5054
  0.997082072,                            !- Value 5055
  0.997082072,                            !- Value 5056
  0.997082072,                            !- Value 5057
  0.997082072,                            !- Value 5058
  0.997082072,                            !- Value 5059
  0.997082072,                            !- Value 5060
  0.262267668,                            !- Value 5061
  0.255250845,                            !- Value 5062
  0.234538311,                            !- Value 5063
  0.234538311,                            !- Value 5064
  0.234538311,                            !- Value 5065
  0.234538311,                            !- Value 5066
  0.234538311,                            !- Value 5067
  0.186033059,                            !- Value 5068
  0.844621612,                            !- Value 5069
  1,                                      !- Value 5070
  0.997082072,                            !- Value 5071
  0.997082072,                            !- Value 5072
  1,                                      !- Value 5073
  0.943778815,                            !- Value 5074
  0.943778815,                            !- Value 5075
  0.943778815,                            !- Value 5076
  0.943778815,                            !- Value 5077
  0.943778815,                            !- Value 5078
  0.943778815,                            !- Value 5079
  0.943778815,                            !- Value 5080
  0.943778815,                            !- Value 5081
  0.943778815,                            !- Value 5082
  0.943778815,                            !- Value 5083
  1,                                      !- Value 5084
  0.255250845,                            !- Value 5085
  0.262267668,                            !- Value 5086
  0.234538311,                            !- Value 5087
  0.234538311,                            !- Value 5088
  0.234538311,                            !- Value 5089
  0.234538311,                            !- Value 5090
  0.186033059,                            !- Value 5091
  0.234538311,                            !- Value 5092
  0.844621612,                            !- Value 5093
  1,                                      !- Value 5094
  0.997082072,                            !- Value 5095
  0.997082072,                            !- Value 5096
  1,                                      !- Value 5097
  0.943778815,                            !- Value 5098
  0.943778815,                            !- Value 5099
  0.943778815,                            !- Value 5100
  0.943778815,                            !- Value 5101
  0.943778815,                            !- Value 5102
  0.943778815,                            !- Value 5103
  0.943778815,                            !- Value 5104
  0.943778815,                            !- Value 5105
  0.943778815,                            !- Value 5106
  0.943778815,                            !- Value 5107
  1,                                      !- Value 5108
  0.255250845,                            !- Value 5109
  0.262267668,                            !- Value 5110
  0.234538311,                            !- Value 5111
  0.234538311,                            !- Value 5112
  0.234538311,                            !- Value 5113
  0.234538311,                            !- Value 5114
  0.186033059,                            !- Value 5115
  0.186033059,                            !- Value 5116
  0.844621612,                            !- Value 5117
  1,                                      !- Value 5118
  1,                                      !- Value 5119
  0.997082072,                            !- Value 5120
  1,                                      !- Value 5121
  0.943778815,                            !- Value 5122
  0.943778815,                            !- Value 5123
  0.943778815,                            !- Value 5124
  0.943778815,                            !- Value 5125
  0.943778815,                            !- Value 5126
  0.943778815,                            !- Value 5127
  0.943778815,                            !- Value 5128
  0.943778815,                            !- Value 5129
  0.943778815,                            !- Value 5130
  0.943778815,                            !- Value 5131
  1,                                      !- Value 5132
  0.255250845,                            !- Value 5133
  0.262267668,                            !- Value 5134
  0.234538311,                            !- Value 5135
  0.234538311,                            !- Value 5136
  0.234538311,                            !- Value 5137
  0.234538311,                            !- Value 5138
  0.186033059,                            !- Value 5139
  0.186033059,                            !- Value 5140
  0.844621612,                            !- Value 5141
  1,                                      !- Value 5142
  0.997082072,                            !- Value 5143
  0.997082072,                            !- Value 5144
  1,                                      !- Value 5145
  0.943778815,                            !- Value 5146
  0.943778815,                            !- Value 5147
  0.943778815,                            !- Value 5148
  0.943778815,                            !- Value 5149
  0.943778815,                            !- Value 5150
  0.943778815,                            !- Value 5151
  0.943778815,                            !- Value 5152
  0.943778815,                            !- Value 5153
  0.943778815,                            !- Value 5154
  0.943778815,                            !- Value 5155
  1,                                      !- Value 5156
  0.255250845,                            !- Value 5157
  0.255250845,                            !- Value 5158
  0.234538311,                            !- Value 5159
  0.234538311,                            !- Value 5160
  0.234538311,                            !- Value 5161
  0.234538311,                            !- Value 5162
  0.186033059,                            !- Value 5163
  0.186033059,                            !- Value 5164
  0.722935394,                            !- Value 5165
  1,                                      !- Value 5166
  1,                                      !- Value 5167
  0.997082072,                            !- Value 5168
  1,                                      !- Value 5169
  0.943778815,                            !- Value 5170
  0.943778815,                            !- Value 5171
  0.943778815,                            !- Value 5172
  0.943778815,                            !- Value 5173
  0.943778815,                            !- Value 5174
  0.943778815,                            !- Value 5175
  0.943778815,                            !- Value 5176
  0.943778815,                            !- Value 5177
  0.943778815,                            !- Value 5178
  0.943778815,                            !- Value 5179
  1,                                      !- Value 5180
  0.255250845,                            !- Value 5181
  0.262267668,                            !- Value 5182
  0.234538311,                            !- Value 5183
  0.234538311,                            !- Value 5184
  0.234538311,                            !- Value 5185
  0.234538311,                            !- Value 5186
  0.186033059,                            !- Value 5187
  0.186033059,                            !- Value 5188
  0.722935394,                            !- Value 5189
  1,                                      !- Value 5190
  1,                                      !- Value 5191
  0.997082072,                            !- Value 5192
  1,                                      !- Value 5193
  1,                                      !- Value 5194
  0.997082072,                            !- Value 5195
  0.997082072,                            !- Value 5196
  0.997082072,                            !- Value 5197
  0.997082072,                            !- Value 5198
  0.997082072,                            !- Value 5199
  0.997082072,                            !- Value 5200
  1,                                      !- Value 5201
  0.997082072,                            !- Value 5202
  0.997082072,                            !- Value 5203
  0.997082072,                            !- Value 5204
  0.255250845,                            !- Value 5205
  0.262267668,                            !- Value 5206
  0.234538311,                            !- Value 5207
  0.234538311,                            !- Value 5208
  0.234538311,                            !- Value 5209
  0.234538311,                            !- Value 5210
  0.234538311,                            !- Value 5211
  0.234538311,                            !- Value 5212
  0.844621612,                            !- Value 5213
  1,                                      !- Value 5214
  1,                                      !- Value 5215
  0.997082072,                            !- Value 5216
  0.997082072,                            !- Value 5217
  0.997082072,                            !- Value 5218
  0.997082072,                            !- Value 5219
  0.997082072,                            !- Value 5220
  0.997082072,                            !- Value 5221
  1,                                      !- Value 5222
  0.997082072,                            !- Value 5223
  0.997082072,                            !- Value 5224
  0.997082072,                            !- Value 5225
  0.997082072,                            !- Value 5226
  0.997082072,                            !- Value 5227
  0.997082072,                            !- Value 5228
  0.262267668,                            !- Value 5229
  0.255250845,                            !- Value 5230
  0.234538311,                            !- Value 5231
  0.234538311,                            !- Value 5232
  0.234538311,                            !- Value 5233
  0.234538311,                            !- Value 5234
  0.234538311,                            !- Value 5235
  0.186033059,                            !- Value 5236
  0.234538311,                            !- Value 5237
  1,                                      !- Value 5238
  0.997082072,                            !- Value 5239
  0.997082072,                            !- Value 5240
  1,                                      !- Value 5241
  0.943778815,                            !- Value 5242
  0.943778815,                            !- Value 5243
  0.943778815,                            !- Value 5244
  0.943778815,                            !- Value 5245
  0.943778815,                            !- Value 5246
  0.943778815,                            !- Value 5247
